# Figure Plan — Electrical Energy and Machines

Generated by `node scripts/figure-plan.mjs` from the `<!-- FIGURE ... -->` markers in the chapters. Edit the markers, not this file.

Each marker sits at the exact point in the chapter where the figure belongs. To add a figure, draw it to the listed path and replace the marker with an image line plus italic caption (see [CONTRIBUTING.md](CONTRIBUTING.md#figure-markers)). A ✔ means the file already exists.

**174 figures planned.**

| Kind | Count |
|---|---|
| plot | 103 |
| single-line | 18 |
| schematic | 12 |
| cross-section | 12 |
| block-diagram | 12 |
| circuit | 11 |
| phasor | 3 |
| flowchart | 3 |

## Chapter 1 — Magnetic Circuit Fundamentals

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 1.1 | schematic | A gapped filter reactor and its magnetic equivalent circuit: two 1 mm gaps carry 94 % of the reluctance and store 94 % of the energy. | (a) front view of a rectangular laminated core, outer dimensions 160 x 210 mm, limb and yoke width 60 mm (so the mean path is 2 x (100 + 150) mm = 0.50 m), stack depth 100 mm, two 1.0 mm gaps (exaggerated) one in each vertical limb, 14-turn winding on the left limb with current i entering; dashed centre-line labelled mean path lc = 0.50 m; flux arrows around the core labelled Phi = 6.30 mWb. (b) equivalent circuit: MMF source Ni = 1782 At in series with core reluctance Rc = 1.745e4 A/Wb (drop 110 At) and gap reluctance Rg = 2.653e5 A/Wb (drop 1672 At), loop flux Phi. Annotate energy shares: gap 5.27 J, iron 0.35 J. | [L238](part-1-magnetic-circuits-and-energy-conversion/01-magnetic-circuit-fundamentals.md#L238) | `figures/ch01/fig-1-1-gapped-reactor-and-reluctance-circuit.png` ✔ |
| 1.2 | cross-section | Shell-type E-I core with its reluctance network: the centre-limb flux divides between two parallel outer paths, and a 0.1 mm joint gap in one path skews the division to 27/73. | (a) E-I core outline, centre limb 40 mm wide, outer limbs 20 mm wide, stack depth 50 mm, window height about 60 mm, centre gap 0.5 mm, 200-turn winding on centre limb; flux arrows splitting at the top yoke into left and right return paths. Small marker for a 0.1 mm butt gap in the left outer limb. (b) network: MMF source Ni in series with R_cen = 2.069e5 A/Wb feeding two parallel branches R_out = 4.775e4 A/Wb (right) and 1.273e5 A/Wb (left, faulty). (c) bar chart of outer-limb flux density: balanced 1.00 T and 1.00 T; faulty 0.52 T and 1.39 T. | [L279](part-1-magnetic-circuits-and-energy-conversion/01-magnetic-circuit-fundamentals.md#L279) | `figures/ch01/fig-1-2-ei-core-series-parallel.png` ✔ |
| 1.3 | cross-section | Fringing at a plain gap and at a slotted machine gap. | (a) two flat pole faces 60 mm wide separated by g = 1 mm (drawn exaggerated, say g = 10 mm on a 60 mm face for visibility), flux lines bulging outward at the edges; dashed outline of the effective area (a + g) x (b + g). (b) a slotted stator surface above a smooth rotor surface: slot pitch 15 mm, slot opening 3 mm, gap 0.6 mm; flux lines concentrating on tooth tips; below, a plot of gap flux density B(x) over two slot pitches with a deep dip (about 60 %, from about 0.89 T under the teeth) under each slot opening, average B = 0.80 T, with a dashed line showing the equivalent smooth-gap length g' = kC1 g = 0.67 mm for the stator slotting alone (smooth rotor; the worked example's 0.68 mm includes the rotor slots as well). | [L380](part-1-magnetic-circuits-and-energy-conversion/01-magnetic-circuit-fundamentals.md#L380) | `figures/ch01/fig-1-3-fringing-and-carter.png` ✔ |
| 1.4 | plot | Typical normal magnetisation curves of power core materials, with secant relative permeability. | (a) x-axis H from 10 to 100000 A/m on a log scale, y-axis B 0 to 2.2 T. Curves: grain-oriented steel rolling direction (1.5 T at about 30 A/m, 1.8 T at about 150 A/m, 1.9 T at 1000 A/m); non-oriented 0.5 mm steel using Table 1.6 values; mild steel (1.0 T at 300 A/m, 1.5 T at 1500 A/m, 1.8 T at 8000 A/m); amorphous ribbon saturating near 1.56 T (1.3 T at about 10 A/m); MnZn ferrite saturating near 0.45 T at 25 C. Horizontal dashed lines at the saturation flux densities. Shade the knee region 1.3 to 1.6 T for non-oriented steel. (b) secant relative permeability versus B for non-oriented steel from Table 1.6, log y-axis 50 to 10000, peak near 0.8 T. | [L411](part-1-magnetic-circuits-and-energy-conversion/01-magnetic-circuit-fundamentals.md#L411) | `figures/ch01/fig-1-4-bh-curves-of-core-materials.png` ✔ |
| 1.5 | plot | Saturation of the gapped filter reactor: load-line solution and the collapse of secant and incremental inductance with current. | (a) B-H plane, x-axis H 0 to 4000 A/m, y-axis B 0 to about 2.4 T (to show the load-line intercepts); material curve from Table 1.6; three straight load lines for Ni = 1782, 2800 and 3556 At (i = 127, 200, 254 A), each from B-intercept Ni*mu0*A/(g*AFe) on the H = 0 axis down to H = Ni/lc, with operating points at B = 1.11, 1.46, 1.55 T marked. (b) x-axis peak current 0 to 300 A, y-axis inductance 0 to 1.0 mH: secant inductance falling from 0.70 mH (flat to about 130 A) to 0.49 mH at 254 A and 0.43 mH at 300 A; incremental inductance drawn as a smooth curve, plus a dotted piecewise-linear version from the B-H table with the text's points 0.63 mH at 127 A, 0.19 mH at 200 A and 0.10 mH at 254 A marked; horizontal dashed line at nameplate 0.70 mH; vertical dashed line at design peak 127 A. | [L444](part-1-magnetic-circuits-and-energy-conversion/01-magnetic-circuit-fundamentals.md#L444) | `figures/ch01/fig-1-5-saturation-load-line-and-inductance.png` ✔ |

## Chapter 2 — Electromagnetic Induction

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 2.1 | schematic | The two mechanisms of induced EMF: a stationary coil linking a changing flux (transformer EMF) and a conductor moving through a steady field (speed EMF). | (a) closed laminated core with a primary winding fed from a 50 Hz source and a 1-turn search loop on the opposite limb; sinusoidal flux Phi(t) of peak 45 mWb drawn as an inset; the loop voltmeter reads 10.0 V rms. (b) a straight conductor of active length 0.15 m moving at v = 50.3 m/s through a uniform field B = 0.9 T directed into the page, with the v x B direction and the EMF e = 6.79 V marked with polarity. Caption labels "dlambda/dt from di/dt" under (a) and "dlambda/dt from dtheta/dt" under (b). | [L63](part-1-magnetic-circuits-and-energy-conversion/02-electromagnetic-induction.md#L63) | `figures/ch02/fig-2-1-transformer-and-speed-emf.png` ✔ |
| 2.2 | plot | Flux-linkage versus current of a contactor coil with armature open and closed: the operating flux linkage is fixed by the voltage, the current by the gap. | x-axis current 0 to 0.8 A, y-axis flux linkage 0 to 1.4 Wb-turn. Curve "closed": slope 14.0 H at the origin. Curve "open": straight line of slope 1.32 H to 0.8 A. Horizontal dashed line at lambda_m = 1.04 Wb-turn labelled "set by 230 V, 50 Hz". Closed curve linear (slope 14.0 H) up to about 1.1 Wb-turn, then bending over towards 1.3 Wb-turn. Operating points marked where each curve meets the dashed line: closed at 0.074 A peak (0.052 A rms), open at 0.74 A peak (0.52 A rms) on the open line just below the dashed line, at 0.97 Wb-turn, annotated that the 150 ohm resistance takes part of the voltage (hollow marker at 0.79 A where the open line would meet 1.04 Wb-turn if R were neglected); secant slopes labelled 14.0 H and 1.32 H. Inset: shaded area between the two curves up to lambda_m labelled "energy available for mechanical work during closing (Chapter 3)". | [L244](part-1-magnetic-circuits-and-energy-conversion/02-electromagnetic-induction.md#L244) | `figures/ch02/fig-2-2-contactor-lambda-i-curves.png` ✔ |
| 2.3 | block-diagram | The electromechanical device as a lossless coupling field between an electrical and a mechanical port, with the losses taken outside. | left to right: electrical source v, series block "winding resistance R (copper loss)", shunt block "core-loss resistance", central box "lossless magnetic coupling field, stored energy W_fld(lambda, theta)", then mechanical blocks "friction and windage" and "inertia J" and "load torque T_L". Power arrows on top: v i into the device; R i^2 out as heat; e i into the field; T omega out to the shaft; T_L omega to load. Numbers for the 1 MW pump motor at rated load as an example annotation: input 1047 kW, losses about 47 kW, shaft 1000 kW. Sign convention arrows for motor operation; dashed reversed arrows labelled "generator". | [L318](part-1-magnetic-circuits-and-energy-conversion/02-electromagnetic-induction.md#L318) | `figures/ch02/fig-2-3-coupling-field-energy-balance.png` ✔ |
| 2.4 | plot | Position-dependent inductances of an elementary salient-pole machine and the resulting reluctance and alignment torques. | (a) x-axis rotor angle theta 0 to 360 degrees electrical; y-axis inductance in H: L(theta) = 0.175 + 0.075 cos(2 theta) oscillating between 0.10 and 0.25 H with 180-degree period; M(theta) = 0.8 cos(theta) between -0.8 and +0.8 H. (b) same x-axis, y-axis torque -180 to +180 N m: reluctance torque -7.5 sin(2 theta) (dotted), alignment torque -160 sin(theta) (dashed), total (solid) with its minimum of -160.7 N m near 85 degrees marked; stable equilibrium at theta = 0 marked. | [L397](part-1-magnetic-circuits-and-energy-conversion/02-electromagnetic-induction.md#L397) | `figures/ch02/fig-2-4-inductances-and-torque-vs-angle.png` ✔ |
| 2.5 | plot | Residual voltage of a disconnected 1 MW, 6.6 kV pump motor: magnitude, frequency and phase relative to the lost supply. | (a) x-axis time 0 to 0.6 s; y-axis per unit 0 to 1.1: speed curve 1/(1 + 1.37 t) (0.94 at 50 ms, 0.88 at 100 ms, 0.59 at 500 ms), flux curve exp(-t/1.0 s), residual voltage as their product (0.89, 0.80, 0.64, 0.36 at 0.05, 0.1, 0.2, 0.5 s). Right axis frequency 25 to 50 Hz (46.5 Hz at 50 ms, 43.7 Hz at 100 ms). (b) polar plot of residual-voltage phasor relative to the supply at t = 0, 50, 100, 150, 200 ms, spiralling inward; circle of radius 1.33 pu centred on the supply phasor tip shaded as the ANSI C50.41 acceptance region; vector difference at 50 ms (0.58 pu) inside, at 100 ms (1.6 pu) outside. | [L449](part-1-magnetic-circuits-and-energy-conversion/02-electromagnetic-induction.md#L449) | `figures/ch02/fig-2-5-residual-voltage-after-disconnection.png` ✔ |

## Chapter 3 — Energy Conversion Principles

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 3.1 | plot | Energy and co-energy in the lambda-i plane, and the work done when a saturating plunger magnet moves. | (a) x-axis current 0 to 10 A, y-axis flux linkage 0 to 0.35 Wb-turn; curve lambda = 0.32 tanh(0.0628 i / 0.32) for x = 2 mm; at i = 5 A (lambda = 0.241) shade the area left of the curve as W = 0.52 J and the area below the curve as W' = 0.68 J, dashed rectangle lambda i = 1.21 J. Dotted straight line slope 62.8 mH for the linear model. (b) same axes with two curves, x = 2.0 mm and x = 1.8 mm (L = 69.8 mH); shaded sliver between them up to i = 5 A labelled "Delta W' = F dx at constant current". | [L188](part-1-magnetic-circuits-and-energy-conversion/03-energy-conversion-principles.md#L188) | `figures/ch03/fig-3-1-energy-and-coenergy.png` ✔ |
| 3.2 | plot | Energy-conversion loop of one phase of a 12/8 switched-reluctance motor between its unaligned and aligned magnetisation curves. | x-axis phase current 0 to 40 A, y-axis flux linkage 0 to 0.5 Wb-turn. Unaligned curve: straight line of slope 2.5 mH. Aligned curve: slope about 25 mH up to 0.30 Wb-turn at 12 A, then saturating to 0.45 Wb-turn at 40 A. Operating trajectory: O to A along the unaligned line up to 30 A (switch-on and current rise), A to B at nearly constant 30 A as the rotor moves towards alignment (lambda rising to about 0.38 Wb-turn), B back to O after switch-off along a curve lying well inside (to the right of) the aligned characteristic, because the rotor is not yet fully aligned; it is drawn so that the loop encloses the text's 5.0 J (a return along the aligned curve itself would enclose about 7.4 J). Enclosed area shaded and labelled "W = 5.0 J per stroke"; arrows showing anticlockwise traversal; label "24 strokes per revolution". | [L239](part-1-magnetic-circuits-and-energy-conversion/03-energy-conversion-principles.md#L239) | `figures/ch03/fig-3-2-srm-energy-conversion-loop.png` ✔ |
| 3.3 | plot | The three phase MMFs and their sum at three instants: a constant-amplitude wave travelling around the gap. | x-axis electrical angle theta around the gap 0 to 360 degrees; y-axis MMF in per unit of one phase peak, -1.6 to +1.6. Three panels for omega t = 0, 30 and 60 degrees. In each, thin curves for Fa, Fb, Fc (cosine standing waves scaled by ia, ib, ic) and a thick curve for the sum, always of amplitude 1.5, with its crest at theta = 0, 30 and 60 degrees respectively; arrow showing the crest advancing. Small inset: phasor-like diagram of the stator with axes a, b, c at 0, 120, 240 degrees and the resultant MMF vector rotating. | [L310](part-1-magnetic-circuits-and-energy-conversion/03-energy-conversion-principles.md#L310) | `figures/ch03/fig-3-3-rotating-mmf.png` ✔ |
| 3.4 | plot | Specific core loss of electrical steels: loss versus flux density at 50 Hz, and the split of loss per cycle into hysteresis and eddy components. | (a) log-log plot, x-axis peak B 0.5 to 1.8 T, y-axis loss 0.02 to 60 W/kg at 50 Hz; curves for M800-65A (8.0 W/kg at 1.5 T), M400-50A (4.0 W/kg at 1.5 T), M235-35A (2.35 W/kg at 1.5 T), grain-oriented M111-30P (0.75 W/kg at 1.5 T, 1.11 at 1.7 T) and amorphous (0.15 W/kg at 1.3 T), drawn as power laws through the catalogue points: slope 2 on log-log axes for the non-oriented grades and amorphous ribbon, slope 3.1 for grain-oriented steel (fixed by its two catalogue points, 0.75 and 1.11 W/kg at 1.5 and 1.7 T, as GO loss rises steeply towards saturation). (b) loss per cycle p/f in J/kg versus frequency 0 to 400 Hz for M400-50A at 1.5 T: straight line from 0.055 J/kg at f = 0 (hysteresis intercept) with slope 5e-4 J s/kg, points at 50 Hz (0.080) and 60 Hz (0.085) marked; dashed line for classical eddy component alone (slope 2.5e-4); shaded gap labelled excess loss. | [L407](part-1-magnetic-circuits-and-energy-conversion/03-energy-conversion-principles.md#L407) | `figures/ch03/fig-3-4-core-loss-data.png` ✔ |
| 3.5 | plot | Efficiency and losses of a 75 kW premium-efficiency motor versus load, with maximum efficiency where variable and constant losses are equal. | x-axis load fraction 0 to 1.25; left y-axis efficiency 85 to 97 %; right y-axis losses 0 to 5 kW. Efficiency curve eta = 75x/(75x + 1.2 + 2.0x^2): 93.4 % at 0.25, 95.7 % at 0.5, peak 96.0 % at 0.775, 95.9 % at 1.0, 95.6 % at 1.25. Loss curves: constant 1.2 kW (horizontal), variable 2.0x^2 kW, total. Vertical dashed line at x = 0.775 where the constant and variable loss curves cross. Horizontal dotted lines at the IEC 60034-30-1 minimum full-load efficiencies for 75 kW 4-pole: IE2 94.0 %, IE3 95.0 %, IE4 96.0 %. | [L454](part-1-magnetic-circuits-and-energy-conversion/03-energy-conversion-principles.md#L454) | `figures/ch03/fig-3-5-efficiency-versus-load.png` ✔ |
| 3.6 | plot | Winding temperature of an EV traction motor under continuous and peak loss: single-node model and copper hot spot. | x-axis time 0 to 400 s; y-axis winding temperature 60 to 200 C. Horizontal dashed line at 180 C (Class H limit) and at 65 C (coolant). Curve 1: continuous 4.0 kW from cold (65 C), rising exponentially towards 180 C with single-node tau = 359 s (about 142 C at 400 s). Curve 2: peak 12 kW starting at 135 C, single-node model reaching 180 C at t = 64 s. Curve 3: peak 12 kW from cold (65 C), reaching 180 C at t = 146 s. Curve 4 (dashed): two-node model copper hot spot under 12 kW from 135 C, reaching 180 C at about 28 s. The two-node parameters are illustrative, chosen to match the text's description: copper node 8 kg at 385 J/(kg K) with 0.0065 K/W to the iron (time constant about 20 s), remaining capacitance and resistance chosen so the totals equal the single-node 12.5 kJ/K and 0.0288 K/W, 85 % of the 12 kW dissipated in the copper, initial state the steady state giving a 70 K winding rise. Label time constants 359 s and about 20 s. | [L546](part-1-magnetic-circuits-and-energy-conversion/03-energy-conversion-principles.md#L546) | `figures/ch03/fig-3-6-thermal-transient-ev-motor.png` ✔ |

## Chapter 4 — Transformers

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 4.1 | cross-section | Core-type and shell-type transformer construction, showing limbs, yokes, concentric LV and HV windings, main flux and leakage flux. | two side-by-side cross-sections to scale. (a) Three-phase three-limb core-type core, window height 1.2 m, limb diameter 0.25 m, limb centre spacing 0.55 m; on each limb an inner LV winding (radial build 40 mm) and outer HV winding (radial build 70 mm) with a 20 mm oil duct between; dashed lines showing main flux in limbs and yokes and a few leakage-flux lines in the duct between LV and HV. (b) Single-phase shell-type core with a central limb twice the width of the two outer limbs, interleaved pancake coils labelled HV and LV around the central limb, flux splitting into the two outer paths. Labels: limb, yoke, window, LV, HV, main flux, leakage flux. | [L46](part-2-transformers-and-electrical-machines/04-transformers.md#L46) | `figures/ch04/fig-4-1-core-and-shell-construction.png` ✔ |
| 4.2 | circuit | Transformer equivalent circuits: exact T circuit with ideal transformer, circuit referred to the primary, and the approximate circuit with the shunt branch moved to the terminals. | three circuits stacked vertically. (a) V1 source, R1 and jXl1 in series, shunt Rc parallel jXm across E1, ideal transformer N1:N2 with dots, R2 and jXl2 in series, load ZL with V2. (b) Same referred to primary: R1, jXl1, shunt Rc parallel jXm, R2' = a^2 R2, jXl2' = a^2 Xl2, load a^2 ZL with V2'. (c) Approximate circuit: shunt Rc parallel jXm at the input terminals, then Req = R1 + R2' and jXeq = Xl1 + Xl2' in series, load. Annotate values for the 100 kVA, 6600/240 V example referred to HV: Req = 5.88 ohm, Xeq = 16.40 ohm, Rc = 115 kilohm, Xm = 34.5 kilohm. | [L156](part-2-transformers-and-electrical-machines/04-transformers.md#L156) | `figures/ch04/fig-4-2-transformer-equivalent-circuits.png` ✔ |
| 4.3 | phasor | Phasor diagrams of the approximate equivalent circuit referred to the primary for rated current at 0.8 lagging, unity and 0.8 leading power factor. | three panels, same scale. Reference phasor V2' horizontal, length 1.0 pu. Current I at 1.0 pu drawn at -36.9 deg, 0 deg and +36.9 deg respectively. Drop IReq (0.0135 pu, parallel to I) and IjXeq (0.0377 pu, 90 deg ahead of I) drawn tip to tail from the end of V2', exaggerated 5x and labelled so. Resulting V1 drawn from origin. Annotate magnitudes V1 = 1.0337, 1.0142 and 0.9889 pu for V2' = 1 pu. Small angle delta between V1 and V2' marked. | [L247](part-2-transformers-and-electrical-machines/04-transformers.md#L247) | `figures/ch04/fig-4-3-phasor-diagrams-load-pf.png` ✔ |
| 4.4 | plot | Efficiency against load fraction for the 100 kVA (P0 = 380 W, Pk = 1350 W) and 1000 kVA Tier 2 (P0 = 693 W, Pk = 9000 W) transformers at unity and 0.8 power factor, with the maximum-efficiency points marked. | x-axis load fraction 0 to 1.25, y-axis efficiency 96 to 100 percent. Four curves: 100 kVA at pf 1.0 and 0.8 (solid and dashed, blue), 1000 kVA at pf 1.0 and 0.8 (solid and dashed, orange). Markers at x = 0.531 (eta 98.59 percent, 100 kVA pf 1) and x = 0.277 (1000 kVA, eta about 99.50 percent at pf 1). Secondary y-axis or inset: loss components P0 constant and x^2 Pk rising, crossing at the maximum-efficiency point. | [L295](part-2-transformers-and-electrical-machines/04-transformers.md#L295) | `figures/ch04/fig-4-4-efficiency-versus-load.png` ✔ |
| 4.5 | schematic | Dyn11 three-phase transformer: winding connections and the HV and LV voltage phasors showing the 30 degree phase displacement. | left, three HV windings connected in delta between terminals 1U, 1V, 1W, each magnetically coupled (drawn vertically aligned on the same limb) to an LV winding; LV windings connected in star with neutral 2N brought out to terminals 2U, 2V, 2W. Right, phasor diagram: HV line-to-line triangle 1U-1V-1W, with 1U at 12 o'clock; LV star phasors 2U, 2V, 2W from the neutral, 2U pointing at 11 o'clock (30 deg ahead). Clock face with 12 and 11 marked. Ratings annotated: 1000 kVA, 11 kV delta / 433 V star, HV phase voltage 11000 V, LV phase voltage 250 V. | [L414](part-2-transformers-and-electrical-machines/04-transformers.md#L414) | `figures/ch04/fig-4-5-dyn11-connection-and-vectors.png` ✔ |
| 4.6 | plot | Excitation characteristic of a 400/1 A 5P20 CT with the knee point and the EMF required for rated and actual burden at 20 times rated current. | log-log axes, x-axis secondary excitation current 0.001 to 10 A, y-axis secondary EMF 1 to 1000 V. Excitation curve rising with log-log slope about 1.4 (linear region) through 5 V at 0.002 A and 380 V at 0.05 A, knee at about 368 V and 47 mA, then flattening (saturation) to 450 V at 2 A. Horizontal dashed lines at 360 V labelled "required at ALF 20, rated burden 15 ohm" and 78.8 V labelled "required with actual burden 3.94 ohm", and 246 V labelled "25 kA symmetrical fault". Knee point marked per IEC definition (10 percent voltage rise needs 50 percent current rise). | [L481](part-2-transformers-and-electrical-machines/04-transformers.md#L481) | `figures/ch04/fig-4-6-ct-excitation-and-burden.png` ✔ |

## Chapter 5 — DC Machines

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 5.1 | cross-section | Cross-section of a four-pole DC machine with interpoles and compensating windings, showing the main flux paths and the brush positions. | circular cross-section, frame outer diameter 800 mm, armature diameter 450 mm, air gap 3 mm exaggerated for clarity. Four main poles at 0, 90, 180, 270 deg alternately N and S with field coils; four interpoles midway at 45, 135, 225, 315 deg. Compensating conductors in pole faces with dot/cross current directions. Armature with 36 slots, conductor currents marked dots under N poles and crosses under S poles. Commutator and four brushes on the geometric neutral axes. Dashed flux lines from N pole through gap, armature, gap, S pole, yoke. Labels: yoke, main pole, field winding, interpole, compensating winding, armature, commutator, brush, air gap. | [L41](part-2-transformers-and-electrical-machines/05-dc-machines.md#L41) | `figures/ch05/fig-5-1-dc-machine-cross-section.png` ✔ |
| 5.2 | schematic | Developed (unrolled) diagrams of a simplex lap and a simplex wave winding for a four-pole armature, with commutator segments and brushes. | two panels. (a) Lap winding: 16 slots and 16 commutator segments in a row, four pole faces N S N S shaded above the conductors, coils drawn as loops with ends on adjacent segments (coil pitch 4 slots, i.e. back pitch 9 and front pitch 7 counted in coil sides, commutator pitch 1), four brushes on segments under the pole centres, four parallel paths highlighted in four colours. (b) Wave winding: 15 slots and 15 segments, coil pitch 3 slots, coils with ends on segments 7 apart (commutator pitch 7), winding zigzagging across all four poles, two parallel paths highlighted, two brushes. Labels: pole pitch, coil pitch, commutator pitch, parallel path a. | [L79](part-2-transformers-and-electrical-machines/05-dc-machines.md#L79) | `figures/ch05/fig-5-2-lap-and-wave-windings.png` ✔ |
| 5.3 | plot | Open-circuit characteristic of a 220 V shunt generator at 1000 rpm with field-resistance lines showing voltage build-up and the critical field resistance. | x-axis field current 0 to 3 A, y-axis generated EMF 0 to 300 V. OCC curve starting at residual voltage 8 V, linear slope 160 ohm up to about 1.0 A (168 V), knee near 1.4 A (205 V), reaching 240 V at 2.2 A and 255 V at 3.0 A. Straight lines through origin: field-resistance line 100 ohm crossing OCC near 2.46 A, 246 V (operating point, marked); critical resistance line 160 ohm tangent to the linear part; 200 ohm line crossing only near origin (no build-up). Staircase arrows from the residual voltage up to the operating point. OCC at 800 rpm drawn dashed (EMF scaled by 0.8). | [L216](part-2-transformers-and-electrical-machines/05-dc-machines.md#L216) | `figures/ch05/fig-5-3-occ-and-self-excitation.png` ✔ |
| 5.4 | plot | External characteristics of DC generators at constant speed: separately excited, shunt, over-, flat- and under-compounded, differential compound and series. | x-axis load current 0 to 1.5 pu, y-axis terminal voltage 0 to 1.2 pu. Curves all starting at 1.0 pu at zero current (except series starting near 0.05 pu): separately excited falling to 0.93 at 1 pu; shunt falling to 0.88 at 1 pu and bending back sharply to collapse near 1.5 pu (turn-back drawn); flat compound 1.0 at 1 pu; over-compound rising to 1.08; under-compound 0.96; differential compound falling to 0.5 at 1 pu and near zero at 1.2 pu (near-constant current); series rising from residual to a maximum of 1.0 near 1.0 pu then falling. Vertical dotted line at rated current 1.0 pu. | [L274](part-2-transformers-and-electrical-machines/05-dc-machines.md#L274) | `figures/ch05/fig-5-4-generator-external-characteristics.png` ✔ |
| 5.5 | plot | Speed against torque at rated voltage for separately excited (or shunt), cumulative compound and series DC motors of equal rating. | x-axis torque 0 to 2.5 pu, y-axis speed 0 to 2.5 pu. Shunt: straight line from 1.07 pu at zero torque to 1.0 at 1 pu and about 0.90 at 2.5 pu. Compound: from 1.2 pu at zero torque to 1.0 at 1 pu to about 0.81 at 2.5 pu, curving. Series: hyperbola-like curve, 2.5 pu speed near 0.18 pu torque, 1.0 pu at 1.0 pu torque, 0.60 at 2.5 pu. Rated point (1,1) marked. Shaded region above 1.5 pu speed labelled "series motor overspeed region: never run uncoupled". Secondary sketch of a fan load torque proportional to speed squared crossing all three. | [L288](part-2-transformers-and-electrical-machines/05-dc-machines.md#L288) | `figures/ch05/fig-5-5-motor-speed-torque.png` ✔ |
| 5.6 | plot | Capability of the 150 kW, 440 V mill motor under armature-voltage and field control, and the armature current and speed during resistor starting of the 220 V shunt motor. | two panels. (a) x-axis speed 0 to 1200 rpm, y-axis torque 0 to 3000 N m (left) and power 0 to 200 kW (right). Torque constant at 2504 N m from 0 to 600 rpm (constant-torque region, armature voltage 0 to 440 V), then falling as 2504 x 600/n to 1252 N m at 1200 rpm (constant-power region, flux 100 percent down to 50 percent). Power rising linearly to 157 kW at 600 rpm then flat. Labels "armature-voltage control" and "field weakening". Point at 1000 rpm, 1502 N m marked. (b) four-step starter: x-axis time 0 to 3 s, armature current sawtooth between 116 A and 59 A at switching instants, final settling at 58 A; speed rising in segments with switching at 493, 744 and 871 rpm, settling at 937 rpm. | [L331](part-2-transformers-and-electrical-machines/05-dc-machines.md#L331) | `figures/ch05/fig-5-6-capability-and-starting.png` ✔ |

## Chapter 6 — Induction Machines

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 6.1 | cross-section | Cross-section of a four-pole cage induction motor and the two rotor types: a squirrel cage with end rings and a wound rotor with slip rings. | (a) radial cross-section, stator outer diameter 380 mm, bore 240 mm, air gap 0.6 mm exaggerated, 48 stator slots with three-phase distributed winding coloured by phase A, B, C, 40 rotor slots with closed bars, shaft 60 mm. Dashed four-pole flux lines crossing the gap. (b) isometric sketch of a squirrel cage removed from its laminations: aluminium bars skewed by one stator slot pitch, two end rings. (c) wound rotor with three slip rings and brushes connected to a star-connected external three-phase resistor. Labels: stator core, stator winding, air gap, rotor bar, end ring, slip ring, brush, external resistance. | [L44](part-2-transformers-and-electrical-machines/06-induction-machines.md#L44) | `figures/ch06/fig-6-1-cage-and-wound-rotor.png` ✔ |
| 6.2 | circuit | Per-phase equivalent circuit of the induction motor with the rotor resistance split into copper-loss and mechanical-load parts, and the power-flow diagram for the 37 kW example motor. | (a) circuit: V1 = 230.9 V source, R1 = 0.070 ohm, jX1 = j0.28 ohm, shunt jXm = j11.0 ohm (Rc shown dashed in parallel), then jX2 = j0.32 ohm, R2 = 0.060 ohm and R2(1-s)/s labelled "mechanical load" as a variable resistor. Currents I1, Im, I2 marked. (b) Sankey-style power flow at s = 0.0162: input 40.24 kW (39.54 kW drawn by the circuit plus 0.70 kW core loss), stator copper 0.86 kW, core 0.70 kW, air-gap power 38.68 kW, rotor copper 0.63 kW (s Pag), mechanical 38.06 kW, friction and windage 0.30 kW, output 37.76 kW, efficiency 93.8 percent. | [L154](part-2-transformers-and-electrical-machines/06-induction-machines.md#L154) | `figures/ch06/fig-6-2-equivalent-circuit-and-power-flow.png` ✔ |
| 6.3 | plot | Torque and stator current against speed for the 37 kW, four-pole motor, from plugging through motoring to generating, using the constant-parameter equivalent circuit. | x-axis speed from -1500 to 3000 rpm (slip 2 to -1) with secondary top axis slip, y-axis torque -800 to +800 N m (left) and current 0 to 450 A (right). Torque curve from equivalent circuit: Tmax 730 N m at 1349 rpm (s = 0.100), rated 246 N m at 1476 rpm, starting torque 158 N m (constant parameters) at 0 rpm, generating pull-out -913 N m at 1651 rpm, off scale and annotated. Current curve falling from 382 A at standstill to 64 A at rated point to about 20 A at synchronous speed. Shaded regions labelled braking (s > 1), motoring (0 < s < 1), generating (s < 0). Dashed torque curve for added rotor resistance 0.537 ohm with peak at standstill. | [L235](part-2-transformers-and-electrical-machines/06-induction-machines.md#L235) | `figures/ch06/fig-6-3-torque-speed-curve.png` ✔ |
| 6.4 | plot | Torque-speed curves of IEC/NEMA design classes and the rotor-bar shapes that produce them. | main plot x-axis speed 0 to 100 percent of synchronous, y-axis torque 0 to 300 percent of rated. Curves: NEMA A/IEC NE (LRT 180, peak 300 at 85 percent speed), NEMA B/IEC N (LRT 180, pull-up 140, peak 250 at 82 percent), NEMA C/IEC H (LRT 240, peak 200 at 75 percent), NEMA D (LRT 290, monotonically falling to rated at 92 percent speed). Rated torque line at 100 percent. Inset: four slot cross-sections to scale (slot depth 25 mm): round shallow bar (A), deep narrow bar (B), double cage with small upper and large lower bar separated by a slit (C), small high-resistance brass or aluminium alloy bar (D). | [L266](part-2-transformers-and-electrical-machines/06-induction-machines.md#L266) | `figures/ch06/fig-6-4-design-classes-and-rotor-bars.png` ✔ |
| 6.5 | plot | Line current and motor torque against speed for direct-on-line, star-delta, 65 percent autotransformer and soft-starter starting of the 37 kW motor, with a centrifugal pump load torque. | two panels sharing x-axis speed 0 to 1500 rpm. (a) line current 0 to 450 A: DOL from 422 A falling to 64 A near rated speed; star-delta at one third (141 A) to about 1300 rpm then a transition spike to 350 A; autotransformer 65 percent tap line current 178 A; soft starter starting at 60 percent voltage (253 A) and ramping to full voltage by 1200 rpm. (b) torque 0 to 800 N m: DOL torque curve with LRT 509 N m and peak about 743 N m (rotor parameters varying with slip between the deep-bar standstill and running values, so slightly above the constant-parameter 730 N m); star-delta one third (170 N m at standstill); autotransformer 0.42 x DOL; centrifugal pump load torque rising as speed squared to 244 N m at 1476 rpm. Shaded accelerating-torque margin between motor and load curves. | [L299](part-2-transformers-and-electrical-machines/06-induction-machines.md#L299) | `figures/ch06/fig-6-5-starting-methods-current-torque.png` ✔ |
| 6.6 | circuit | Single-phase induction motor: forward and backward torque components and the capacitor-start connection. | (a) torque against speed from -1500 to +1500 rpm for a 4-pole 50 Hz, 0.75 kW motor: forward-field torque curve (peak about 8.7 N m), backward-field torque mirror image, resultant torque passing through zero at standstill, peak about 7.5 N m at 1300 rpm, rated 5.0 N m at 1420 rpm. (b) circuit: 230 V single-phase supply, main winding (R = 2.0 ohm, X = 3.5 ohm), auxiliary winding in series with start capacitor 150 uF and centrifugal switch, run capacitor 20 uF shown dashed for capacitor-start capacitor-run variant. Phasor inset: main-winding current lagging V by about 60 deg, auxiliary current leading V by about 25 deg (auxiliary winding impedance assumed 9 + j17 ohm, in series with the 150 uF capacitor), angle between them about 85 deg. | [L398](part-2-transformers-and-electrical-machines/06-induction-machines.md#L398) | `figures/ch06/fig-6-6-single-phase-motors.png` ✔ |

## Chapter 7 — Synchronous Machines

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 7.1 | cross-section | Cross-sections of a two-pole cylindrical-rotor turbo-generator (a) and a 12-pole salient-pole hydro generator (b), drawn to show air-gap shape and field-winding placement. | (a) stator bore 1.2 m diameter with 48 armature slots shown as small rectangles; rotor 1.05 m diameter with field slots on two thirds of the circumference grouped either side of two unslotted pole faces marked N and S; uniform air gap about 75 mm exaggerated; d-axis through pole centres, q-axis 90 electrical degrees away. (b) stator bore 6 m diameter; 12 pole bodies on a spider, each with a concentrated field coil and five damper bars in the pole shoe; air gap 20 mm under pole centre growing to about 60 mm at pole tips; d-axis and q-axis marked for one pole pair. Labels: armature winding, field winding, damper bars, retaining ring (a), spider (b). | [L45](part-2-transformers-and-electrical-machines/07-synchronous-machines.md#L45) | `figures/ch07/fig-7-1-rotor-cross-sections.png` ✔ |
| 7.2 | phasor | Phasor diagrams of a cylindrical-rotor generator with Xs = 1.65 pu at rated current: (a) 0.8 lagging, (b) unity, (c) 0.8 leading power factor. | three panels with V = 1.0 pu horizontal reference. (a) I = 1.0 pu at -36.9 degrees, jXsI = 1.65 pu leading I by 90 degrees, Ef = 2.39 pu at delta = 33.6 degrees. (b) I = 1.0 at 0 degrees, jXsI vertical 1.65, Ef = 1.93 at 58.8 degrees. (c) I = 1.0 at +36.9 degrees, jXsI = 1.65 pointing up-left, Ef = 1.32 at 89.6 degrees. Same scale in all panels, angle delta and power-factor angle phi marked, labels over-excited and under-excited. | [L189](part-2-transformers-and-electrical-machines/07-synchronous-machines.md#L189) | `figures/ch07/fig-7-2-cylindrical-phasor-diagrams.png` ✔ |
| 7.3 | plot | Open-circuit and short-circuit characteristics of the 20 MVA, 11 kV generator, with the air-gap line and the field currents that define the short-circuit ratio. | x-axis field current 0 to 500 A; left y-axis line voltage 0 to 15 kV; right y-axis armature current 0 to 1600 A. OCC curve passes 5.5 kV at 85 A, 11 kV at 200 A, 13 kV at 300 A, flattening toward 14 kV at 500 A. Dashed air-gap line through origin and (170 A, 11 kV). SCC straight line from origin through (330 A, 1050 A). Vertical markers at If = 200 A (rated voltage on OCC) and 330 A (rated current on SCC), annotated SCR = 200/330 = 0.61. | [L254](part-2-transformers-and-electrical-machines/07-synchronous-machines.md#L254) | `figures/ch07/fig-7-3-occ-scc.png` ✔ |
| 7.4 | plot | Power-angle curves of the salient-pole hydro generator: excitation term, reluctance term and total, with the operating point and pull-out point. | x-axis load angle 0 to 180 electrical degrees; y-axis active power -0.4 to 2.0 pu. Curve 1 (dashed) 1.680 sin(delta), peak 1.68 at 90 degrees. Curve 2 (dotted) 0.269 sin(2 delta), peak 0.269 at 45 degrees, negative beyond 90 degrees. Curve 3 (solid) total, peak 1.758 at 74.2 degrees. Horizontal line at P = 0.9 pu meeting the total curve at 24.5 degrees (stable operating point, marked) and at about 136 degrees (unstable, marked with open circle). Shade region delta > 74.2 degrees as unstable for steady state. | [L324](part-2-transformers-and-electrical-machines/07-synchronous-machines.md#L324) | `figures/ch07/fig-7-4-power-angle-curves.png` ✔ |
| 7.5 | plot | V-curves of a synchronous motor with Xs = 1.2 pu at constant shaft power 0, 0.4 and 0.8 pu. | x-axis excitation EMF Ef 0.4 to 2.3 pu (proportional to field current); y-axis armature current 0 to 1.2 pu. P = 0: V-shape with minimum 0 at Ef = 1.0, reaching 1.0 pu at Ef = 2.2. P = 0.4: minimum 0.40 pu at Ef = 1.11, 0.67 pu at Ef = 0.6, 1.04 at Ef = 2.2. P = 0.8: minimum 0.80 pu at Ef = 1.39, 1.0 pu at Ef = 1.0 (0.8 lagging) and at Ef = 1.97 (0.8 leading). Dashed unity-pf locus through the minima. Dotted stability-limit locus through (0.48, 0.92) and (0.96, 1.16). Regions labelled under-excited (lagging) left and over-excited (leading) right. | [L467](part-2-transformers-and-electrical-machines/07-synchronous-machines.md#L467) | `figures/ch07/fig-7-5-v-curves.png` ✔ |
| 7.6 | plot | Capability chart of the 20 MVA, 0.8 pf generator with Xs = 1.65 pu: armature, field, prime-mover and under-excitation limits. | x-axis reactive power Q -0.8 to +1.0 pu (negative = absorbing, under-excited; positive = supplying, over-excited); y-axis active power P 0 to 1.1 pu. Armature circle radius 1.0 centred at origin. Field-limit arc centred at (Q = -0.606, P = 0) with radius 1.447, meeting the armature circle at (0.6, 0.8) and meeting P = 0 at Q = 0.84. Prime-mover limit horizontal at P = 0.8. Practical under-excitation limit as a straight line from (Q = -0.45, P = 0) to (Q = -0.3, P = 0.8). Shade the allowed region. Mark rated point (0.6, 0.8). Mark grid-code reactive range 0.85 lagging to 0.95 leading at P = 0.8 as two short ticks at Q = 0.50 and Q = -0.26. | [L486](part-2-transformers-and-electrical-machines/07-synchronous-machines.md#L486) | `figures/ch07/fig-7-6-capability-chart.png` ✔ |

## Chapter 8 — Special Electrical Machines

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 8.1 | cross-section | Rotor cross-sections of an 8-pole surface-mounted PM motor (a) and an 8-pole interior PM traction motor with V-shaped magnets (b), with d- and q-axes marked. | (a) rotor outer diameter 120 mm, eight arc magnets 5 mm thick on the surface alternating N and S, 1 mm retaining sleeve, air gap 1 mm to a 48-slot stator; d-axis through a magnet centre, q-axis between magnets. (b) rotor outer diameter 160 mm, eight V-pairs of rectangular magnets 20 mm x 4 mm buried in flux barriers, 1 mm iron bridges at the rotor surface, central web; q-axis flux path through iron between poles highlighted as wide, d-axis path crossing magnets highlighted as narrow. Labels Ld < Lq on (b), Ld = Lq on (a). | [L56](part-2-transformers-and-electrical-machines/08-special-electrical-machines.md#L56) | `figures/ch08/fig-8-1-spm-ipm-rotors.png` ✔ |
| 8.2 | plot | Torque-speed and power-speed envelope of the 8-pole EV IPM motor at 400 A peak and 400 V DC, showing the constant-torque and field-weakening regions. | x-axis motor speed 0 to 14000 rpm; left y-axis torque 0 to 400 N m; right y-axis power 0 to 160 kW; curves computed from the ideal lossless model of the worked example. Torque flat at the MTPA value 293 N m (34 degree advance) from 0 to the base speed 3254 rpm (marked), then falling to about 100 N m at 13000 rpm (marked). Power rising linearly to 100 kW at the MTPA corner, then continuing to rise and flattening towards the 139 kW asymptote, about 137 kW at 13000 rpm. Worked-example point (30 degree advance, 291 N m at 3101 rpm, 94.5 kW) marked with an open square. Dashed line: magnet-torque-only operation (id = 0) at 192 N m. Regions labelled constant torque (MTPA) and constant power (field weakening). | [L97](part-2-transformers-and-electrical-machines/08-special-electrical-machines.md#L97) | `figures/ch08/fig-8-2-pmsm-torque-power-envelope.png` ✔ |
| 8.3 | plot | Trapezoidal back-EMFs, six-step phase currents and Hall-sensor signals of a BLDC motor over one electrical cycle. | x-axis rotor electrical angle 0 to 360 degrees with gridlines every 60 degrees. Top panel: three trapezoidal phase back-EMFs ea, eb, ec with 120-degree flat tops at plus and minus 4.08 V, displaced 120 degrees, so that the line-to-line EMF across the two conducting phases is 8.15 V during each step (the drone motor of the worked example at 7500 rpm). Middle panel: phase currents as rectangular blocks of plus and minus 15 A, 120 degrees wide, centred on the EMF flat tops, zero for 60 degrees between blocks; small commutation spikes at each 60-degree boundary. Bottom panel: three Hall signals H1 H2 H3, each high for 180 degrees, displaced 120 degrees, giving six distinct states numbered 1 to 6. | [L117](part-2-transformers-and-electrical-machines/08-special-electrical-machines.md#L117) | `figures/ch08/fig-8-3-bldc-six-step-waveforms.png` ✔ |
| 8.4 | cross-section | An 8/6 switched-reluctance motor (a) and the idealised phase inductance, current and torque against rotor angle (b). | (a) 8 stator poles with concentrated coils, phase A coils on two opposite poles shaded, 6 rotor poles, rotor shown 15 mechanical degrees before alignment with phase A; air gap 0.4 mm exaggerated. (b) x-axis rotor angle 0 to 60 mechanical degrees (one rotor pole pitch); top trace phase A inductance trapezoid rising from Lu = 2 mH to La = 20 mH over 20 degrees, flat, falling over 20 degrees; middle trace flat-topped current pulse of 30 A during the rising-inductance interval; bottom trace torque 23.2 N m during the pulse, zero elsewhere, with a negative sliver if current persists into the falling region. | [L158](part-2-transformers-and-electrical-machines/08-special-electrical-machines.md#L158) | `figures/ch08/fig-8-4-srm-geometry-inductance.png` ✔ |
| 8.5 | plot | Pull-out and pull-in torque curves of a NEMA 23 hybrid stepper (1.8 degree, 1.9 N m holding torque) driven at 48 V with 1/16 microstepping. | x-axis speed 0 to 1500 rpm (top axis full-step rate 0 to 5000 steps per second); y-axis torque 0 to 2.0 N m. Holding torque 1.9 N m marked at zero speed. Pull-out curve 1.6 N m at 60 rpm, 1.4 at 300, 1.0 at 600, 0.55 at 1000, 0.3 at 1500. Pull-in curve below it, 1.3 N m at 60 rpm falling to near zero at 450 rpm. Shaded start-stop region under pull-in curve and slew region between curves. Dip in pull-out curve near 60 to 90 rpm labelled mid-band resonance. Operating point of the worked example at 600 rpm and 0.04 N m marked. | [L198](part-2-transformers-and-electrical-machines/08-special-electrical-machines.md#L198) | `figures/ch08/fig-8-5-stepper-pull-in-pull-out.png` ✔ |
| 8.6 | single-line | Single-line diagrams of a doubly fed induction generator (a) and a full-converter direct-drive PMSG (b) wind turbine, with power flows from the worked example. | (a) rotor blades, gearbox (ratio about 1:100), wound-rotor induction generator 690 V, stator connected directly to 690 V/33 kV turbine transformer; rotor connected via slip rings to back-to-back converter (machine-side and grid-side inverters with DC link 1100 V) rated 0.5 MW joining the 690 V bus. Arrows: Pmech 2.0 MW, Pstator 1.6 MW, Protor 0.4 MW at s = -0.25. (b) rotor blades driving direct-drive PMSG (no gearbox), full back-to-back converter rated 100 percent, transformer to 66 kV array cable. Labels: crowbar or DC chopper on (a), grid-side converter controls P and Q on both. | [L331](part-2-transformers-and-electrical-machines/08-special-electrical-machines.md#L331) | `figures/ch08/fig-8-6-wind-generator-topologies.png` ✔ |

## Chapter 9 — Electrical Machine Design and Performance

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 9.1 | plot | Winding temperature rise under S1 continuous, S2 30 min and S3 40 percent duty for a motor with a 73 min thermal time constant and an 80 K permitted rise. | x-axis time 0 to 300 min; y-axis temperature rise 0 to 110 K. S1 at rated losses: exponential rise toward 80 K with time constant 73 min (reaching 63 percent, 50.6 K, at 73 min). S2 30 min at 2.97 times rated losses: rise reaching 80 K at 30 min, then exponential cooling toward zero. S3 40 percent with a 10 min cycle (4 min on, 6 min off) at 2.5 times rated losses: sawtooth climbing over the first four to five hours (about four time constants) to a steady band between 76.7 and 83.3 K, still slightly below it at 300 min; steady band shaded. Horizontal dashed lines at 80 K labelled class B rise limit and at 105 K labelled class F rise limit. | [L60](part-2-transformers-and-electrical-machines/09-electrical-machine-design-and-performance.md#L60) | `figures/ch09/fig-9-1-duty-cycle-temperature.png` ✔ |
| 9.2 | plot | Loss components and efficiency of the 75 kW IE3 induction motor against load, with the maximum-efficiency point. | x-axis load fraction 0 to 1.25; left y-axis loss 0 to 5.5 kW; right y-axis efficiency 85 to 97 percent. Stacked areas: core 0.789 kW and friction-windage 0.355 kW constant; stator copper 1.421 x squared, rotor copper 0.750 x squared, stray 0.632 x squared. Efficiency curve passing 93.4 percent at 0.25, 95.3 at 0.5, 95.4 at 0.75, 95.0 at 1.0, 94.7 at 1.15; maximum 95.4 percent at x = 0.64 marked where the fixed-loss line (1.145 kW) crosses the load-loss curve. | [L144](part-2-transformers-and-electrical-machines/09-electrical-machine-design-and-performance.md#L144) | `figures/ch09/fig-9-2-losses-efficiency-vs-load.png` ✔ |
| 9.3 | schematic | Lumped thermal network of a TEFC induction motor with losses as heat sources and the dominant resistances, for the 75 kW example. | nodes: slot winding, end winding, stator teeth, stator yoke, rotor, internal air, frame, ambient (40 C). Heat sources drawn as current sources: stator copper 1.42 kW split 60 percent slot and 40 percent end winding, core 0.79 kW at teeth and yoke, rotor copper plus stray 1.38 kW at rotor, friction-windage 0.36 kW at internal air. Resistances (K/W): slot insulation 0.008, end winding to internal air 0.03, teeth to yoke 0.004, yoke to frame contact 0.006, rotor to air gap to stator 0.02, internal air to frame 0.03, frame to ambient by external fan 0.0125. Resistance values are illustrative; annotate the solved node rises, total loss 3.95 kW, winding average rise about 88 K, end-winding hot spot about 94 K, total equivalent about 0.022 K/W, compared with the single-body value of 80 K / 3.95 kW = 0.020 K/W used in §9.3. | [L158](part-2-transformers-and-electrical-machines/09-electrical-machine-design-and-performance.md#L158) | `figures/ch09/fig-9-3-motor-thermal-network.png` ✔ |
| 9.4 | cross-section | Slot cross-section of a 6.6 kV form-wound two-layer stator winding showing the insulation system. | open rectangular slot 14 mm wide by 60 mm deep in laminated core; two coil sides one above the other, each 10.6 mm by 25.2 mm overall; each coil side with 6 turns of 2 rectangular copper strands 1.2 mm by 5 mm with strand insulation 0.1 mm, turn insulation mica tape 0.3 mm around each turn of two strands, groundwall mica-epoxy 2.2 mm, outer semiconducting armour tape 0.2 mm; bottom packing 1 mm; separator 2 mm between layers; filler 1.6 mm under the top slot wedge of 5 mm; side packing. Dimension labels and a legend of materials. | [L246](part-2-transformers-and-electrical-machines/09-electrical-machine-design-and-performance.md#L246) | `figures/ch09/fig-9-4-form-wound-slot-cross-section.png` ✔ |
| 9.5 | plot | Thermal life of class B, F and H insulation systems against hot-spot temperature according to the 10 K halving rule, with the worked-example points. | x-axis hot-spot temperature 100 to 200 C; y-axis life on logarithmic scale 1000 to 1 000 000 h. Three straight lines (on log scale) each passing 20 000 h at its class temperature: class B at 130 C, class F at 155 C, class H at 180 C, halving every 10 K. Markers on the class F line at 120 C (226 000 h), 130 C (113 000 h), 155 C (20 000 h). Horizontal reference lines at 100 000 h (about 11 years continuous) and 20 000 h. | [L273](part-2-transformers-and-electrical-machines/09-electrical-machine-design-and-performance.md#L273) | `figures/ch09/fig-9-5-insulation-life-vs-temperature.png` ✔ |
| 9.6 | plot | Distribution of failure causes of large induction motors according to the IEEE and EPRI surveys. | grouped horizontal bar chart, categories bearings, stator winding, rotor, other; two bars per category: IEEE 44, 26, 8, 22 percent and EPRI 41, 36, 9, 14 percent. x-axis 0 to 50 percent. Annotation listing main mechanisms next to each category: lubrication and bearing currents; insulation ageing, contamination, surges; broken bars on frequent starts; external and accessory failures. | [L449](part-2-transformers-and-electrical-machines/09-electrical-machine-design-and-performance.md#L449) | `figures/ch09/fig-9-6-motor-failure-causes.png` ✔ |

## Chapter 10 — Drive-System Fundamentals

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 10.1 | block-diagram | The parts of an electric drive system and the power and signal flows between them. | left-to-right chain of blocks: Supply (grid 400 V 50 Hz, or DC link or battery) -> Power converter (rectifier, DC link, inverter or chopper) -> Motor -> Transmission (gearbox ratio n, efficiency 0.96) -> Load (conveyor pulley, pump, hoist drum). Thick arrows for power flow, drawn double-headed between supply and load to show that power can return. Below: Controller block receiving speed or position feedback from an encoder on the motor shaft and current feedback from sensors at the converter output; it sends gate signals to the converter. Reference input (speed set point) enters the controller from the left. Annotate typical efficiencies under each block: converter 0.97, motor 0.95, gearbox 0.96. | [L31](part-3-motor-drives/10-drive-system-fundamentals.md#L31) | `figures/ch10/fig-10-1-drive-system-blocks.png` ✔ |
| 10.2 | plot | Torque profile of a cyclic packaging-machine duty and its RMS equivalent. | x-axis time 0 to 20 s, y-axis torque -120 to +200 N m. Stepped profile: +180 N m from 0 to 2 s (acceleration), +60 N m from 2 to 10 s (running), -100 N m from 10 to 12 s (braking), 0 from 12 to 20 s (standstill). Horizontal dashed line at 75.4 N m labelled "T_rms, equal weighting" and dash-dot line at 86.5 N m labelled "T_rms, standstill weight 0.4". Shade the braking interval and label it "regenerative". Annotate peak 180 N m against a horizontal line at 200 N m labelled "drive current limit". | [L147](part-3-motor-drives/10-drive-system-fundamentals.md#L147) | `figures/ch10/fig-10-2-duty-cycle-torque.png` ✔ |
| 10.3 | plot | Torque-speed characteristics of the main load families, normalised to rated torque and rated speed. | x-axis speed 0 to 1.5 per unit, y-axis torque 0 to 2.0 per unit. Curves: constant torque (hoist, conveyor) horizontal at 1.0 with a breakaway spike to 1.3 near zero speed; quadratic (fan, centrifugal pump) T = speed squared, passing 1.0 at 1.0 pu; constant power (winder, machine-tool spindle) T = 1/speed from 0.5 to 1.5 pu, capped at 2.0; linear (calender, eddy-current brake) T = speed; pump with static head T = 0.3 + 0.7 speed squared starting at speed 0.55 pu where flow begins. Label each curve with example loads. A thin grey family of power curves P = 0.5, 1.0 pu as hyperbolas. | [L169](part-3-motor-drives/10-drive-system-fundamentals.md#L169) | `figures/ch10/fig-10-3-load-characteristics.png` ✔ |
| 10.4 | block-diagram | The four quadrants of the torque-speed plane, with a hoist and a lift as examples and the direction of power flow in each. | horizontal axis torque T (positive right), vertical axis speed omega (positive up), origin at centre. Quadrant I: forward motoring, P > 0, sketch of hoist raising load. Quadrant II: forward braking, P < 0, sketch of lift with light (empty) car rising while the heavier counterweight falls, or vehicle decelerating. Quadrant III: reverse motoring, light car driven down against the heavier counterweight. Quadrant IV: reverse braking, hoist lowering a heavy load with torque still upward (likewise a full lift car descending). Note: forward = up (hoisting, car rising). Arrows between supply and motor icons in each quadrant showing power direction: into motor in I and III, out of motor in II and IV. Under the plane, a strip showing which converters cover which quadrants: diode rectifier plus inverter with brake chopper (I, III; II and IV into resistor); active front end (all four, regenerating). | [L216](part-3-motor-drives/10-drive-system-fundamentals.md#L216) | `figures/ch10/fig-10-4-four-quadrant-plane.png` ✔ |
| 10.5 | plot | Direct-on-line torque-speed curve of a four-pole induction motor against a conveyor load, showing the accelerating torque and the operating point. | x-axis speed 0 to 1500 rpm, y-axis torque 0 to 3.0 per unit of motor rated torque. Motor curve: locked-rotor torque 2.0 pu at 0 rpm, pull-up minimum 1.6 pu near 500 rpm, breakdown 2.6 pu at 1350 rpm, falling to 0 at 1500 rpm, crossing 1.0 at 1485 rpm. Load curve: conveyor 1.0 pu breakaway falling to 0.78 pu by 100 rpm and constant thereafter. Shade the gap between curves and label it "accelerating torque T_m - T_L". Mark the stable operating point at about 1488 rpm, 0.78 pu. Inset text: "VFD start: motor torque held at 1.26 pu from 0 to rated speed" drawn as a dashed horizontal line. | [L252](part-3-motor-drives/10-drive-system-fundamentals.md#L252) | `figures/ch10/fig-10-5-motor-load-acceleration.png` ✔ |
| 10.6 | plot | Pump flow control by throttling versus by speed: head-flow operating points and the shaft power each method needs. | left panel: x-axis flow 0 to 0.30 m3/s, y-axis head 0 to 55 m. Pump curve at 100 % speed H = 50 - 160 Q^2; pump curve at 80.2 % speed H = 32.15 - 160 Q^2; system curve H = 15 + 400 Q^2; throttled system curve passing through Q = 0.175, H = 45.1 m. Mark design point (0.25, 40 m), throttled point A (0.175, 45.1 m), speed-controlled point B (0.175, 27.25 m). Right panel: x-axis flow 40 to 100 percent of design, y-axis input electrical power 0 to 140 kW; curves for throttle control and for speed control; mark 110 kW and 63 kW at 70 % flow. | [L322](part-3-motor-drives/10-drive-system-fundamentals.md#L322) | `figures/ch10/fig-10-6-pump-throttle-vs-speed.png` ✔ |

## Chapter 11 — DC Motor Drives

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 11.1 | plot | Capability of a separately excited DC drive: armature voltage, field flux, torque and power against speed, with the armature-control, field-control and commutation-limited regions. | x-axis speed 0 to 2000 rpm, base speed 1000 rpm marked by a vertical dashed line. Four curves in per unit of rated values on a common y-axis 0 to 1.2: armature voltage rising linearly from 0.04 pu at 0 rpm to 1.0 at 1000 rpm then flat; field flux flat at 1.0 to 1000 rpm then falling as 1000/n to 0.556 at 1800 rpm and 0.50 at 2000 rpm; torque flat at 1.0 to 1000 rpm then falling as 1/n (rated armature current) to 1440 rpm; beyond 1440 rpm the commutation limit (armature current times speed constant, current 1440/n) makes torque fall as 1/n squared (dashed), to 0.445 at 1800 rpm (80 percent current, marked) and 0.36 at 2000 rpm, with the rated-current 1/n curve continued faintly dotted (0.556 at 1800 rpm, marked); power rising linearly to 1.0 at 1000 rpm, flat to 1440 rpm, then falling as 1440/n (dashed) to 0.80 at 1800 rpm (marked) and 0.72 at 2000 rpm, with the constant 1.0 continued dotted. Dotted vertical line at 1800 rpm. Region labels: "armature control, constant torque", "field control, constant power" (1000 to 1440 rpm) and "commutation limit" (above 1440 rpm). | [L48](part-3-motor-drives/11-dc-motor-drives.md#L48) | `figures/ch11/fig-11-1-dc-capability.png` ✔ |
| 11.2 | plot | Speed-torque lines of a 150 kW DC motor under armature voltage control at full field, open loop. | x-axis torque 0 to 2250 N m (0 to 1.5 pu), y-axis speed 0 to 1100 rpm. Parallel straight lines for Va = 440, 330, 220, 110 and 60.7 V, each falling 43.9 rpm per rated torque (1489 N m) through armature resistance 0.05 ohm. No-load speeds 1044, 783, 522, 261 and 144 rpm. Mark rated point 1000 rpm at 1489 N m on the 440 V line. Dashed horizontal lines at 1000 rpm and 100 rpm labelled "closed-loop speed held" to contrast. Vertical dashed line at 1.5 pu labelled "current limit". | [L54](part-3-motor-drives/11-dc-motor-drives.md#L54) | `figures/ch11/fig-11-2-armature-control-family.png` ✔ |
| 11.3 | circuit | One-, two- and four-quadrant chopper configurations feeding a DC motor armature, with the quadrants each can reach. | (a) one-quadrant chopper: DC source Vdc 750 V, switch S1 in series, freewheel diode D1 across the armature branch (Ra 0.08 ohm, La plus smoothing reactor 10 mH, back-EMF E); quadrant I shown shaded in a small Va-Ia plane. (b) two-quadrant (current-reversible) chopper: switches S1 (upper) and S2 (lower) with antiparallel diodes D1, D2, armature between the midpoint and the negative rail; S1-D2 operate as buck in quadrant I, S2-D1 operate as boost in quadrant II (regeneration); quadrants I and II shaded. (c) four-quadrant H-bridge: four switches S1 to S4 with antiparallel diodes, armature across the bridge midpoints; all four quadrants shaded. A DC-link capacitor across the source in (b) and (c), and in (b) an optional braking resistor with switch S5 across the link. | [L139](part-3-motor-drives/11-dc-motor-drives.md#L139) | `figures/ch11/fig-11-3-chopper-quadrants.png` ✔ |
| 11.4 | block-diagram | Cascade speed and current control of a separately excited DC drive, with field-weakening (EMF) controller. | speed reference omega* (ramp generator first) -> summing junction (minus measured omega from encoder via filter 2 ms) -> PI speed controller (Kp 254 A per rad/s, Ti 29 ms) -> current limiter (plus/minus 555 A, 1.5 pu) -> current reference Ia* -> summing junction (minus measured Ia via filter 1 ms) -> PI current controller (Kp 0.47 V/A, Ti 25.6 ms) -> converter block (gain 1, dead time 1.67 ms, firing-angle limits 15 to 150 degrees) -> armature block 1/(Ra + La s) with Ra 0.0977 ohm, La 2.5 mH -> Ia -> gain k Phi 4.025 -> torque Te -> summing junction (minus load torque TL) -> 1/(J s) with J 15 kg m2 -> omega. Back-EMF feedback k Phi omega into the armature voltage summing junction. Separate lower path: EMF reference 418 V minus measured EMF -> PI field controller -> field converter -> field winding (time constant 1.5 s) -> k Phi, multiplying into the torque and EMF gains. | [L237](part-3-motor-drives/11-dc-motor-drives.md#L237) | `figures/ch11/fig-11-4-cascade-control.png` ✔ |
| 11.5 | single-line | Architecture of an industrial four-quadrant thyristor DC drive for a 150 kW mill motor. | 400 V 50 Hz supply -> circuit breaker -> line reactor 4 percent -> semiconductor fuses -> dual (antiparallel) six-pulse thyristor bridges labelled "forward bridge" and "reverse bridge" -> DC contactor -> armature of DC motor (440 V, 370 A, 1000 rpm), with armature current sensor (Hall) and armature voltage measurement. Separate single-phase branch: fuse -> single-phase fully controlled bridge -> field winding (310 V, 8 A) with field-current relay. Motor shaft with incremental encoder (2048 lines) and blower motor with airflow switch. Digital controller block receiving encoder, current, voltage and field-current signals and supply-voltage synchronisation; outputs firing pulses to both bridges and to the field bridge. Protection list beside the controller: overcurrent, field failure, overspeed, blower failure, motor thermistor, supply phase loss, commutation failure. | [L319](part-3-motor-drives/11-dc-motor-drives.md#L319) | `figures/ch11/fig-11-5-dc-drive-architecture.png` ✔ |

## Chapter 12 — AC Motor Drives

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 12.1 | circuit | Power circuit of a low-voltage voltage-source variable-frequency drive. | three-phase 400 V 50 Hz supply -> AC line reactor 3 percent -> six-diode bridge rectifier -> DC link with DC choke in the positive rail and capacitor bank (labelled about 540 V, 4.7 mF for 37 kW) -> brake chopper (IGBT plus external resistor) -> three-phase two-level IGBT inverter (six IGBTs with antiparallel diodes, labelled S1 to S6) -> motor cable (shielded, length up to 100 m) -> induction motor 37 kW. Current sensors on two output phases, DC-link voltage sensor, optional encoder on the motor. Control block below drawing gate signals. Annotate typical waveform sketches: rectifier input current (double-hump pulses), DC link (flat 540 V with small ripple), inverter output line voltage (PWM pulses of height 540 V) and motor current (near sinusoid with ripple). | [L44](part-3-motor-drives/12-ac-motor-drives.md#L44) | `figures/ch12/fig-12-1-vfd-power-circuit.png` ✔ |
| 12.2 | plot | Sine-triangle PWM of one inverter leg and the resulting line voltage and motor current. | three stacked panels sharing a time axis 0 to 20 ms (one 50 Hz cycle). Top: triangular carrier at 1 kHz (shown at low frequency for clarity) amplitude plus/minus 1 and sinusoidal references for phases a and b with modulation index m = 0.9. Middle: leg voltage va0 switching between +270 V and -270 V (Vdc = 540 V), with its averaged value 243 sin(wt) dashed. Bottom: line voltage vab as pulses of plus/minus 540 V, its fundamental of peak 421 V (rms 297.5 V) dashed, and the motor phase current, a sinusoid of 90 A peak with small triangular ripple. | [L87](part-3-motor-drives/12-ac-motor-drives.md#L87) | `figures/ch12/fig-12-2-sine-triangle-pwm.png` ✔ |
| 12.3 | plot | Constant V/f control: (a) the voltage-frequency characteristic with low-speed boost; (b) the resulting torque-speed curves of a 37 kW four-pole motor. | (a) x-axis frequency 0 to 75 Hz, y-axis line voltage 0 to 450 V. Linear V/f line from 0 V at 0 Hz to 400 V at 50 Hz, flat at 400 V from 50 to 75 Hz (field weakening). Boosted characteristic: a smooth (quadratic) curve from 20 V at 0 Hz through (5 Hz, 47 V), marked, joining the linear line at 15 Hz (120 V). (b) x-axis speed 0 to 2250 rpm, y-axis torque 0 to 650 N m. Torque-speed curves with pure V/f at 5, 10, 25 and 50 Hz, peaks 264, 408, 558 and 622 N m respectively; a 75 Hz curve at 400 V with lower peak (about 287 N m). Horizontal line at rated torque 240 N m. Mark operating points at rated torque: 720 rpm at 25 Hz, 1471 rpm at 50 Hz, both about 29 rpm below synchronous. | [L134](part-3-motor-drives/12-ac-motor-drives.md#L134) | `figures/ch12/fig-12-3-vf-control.png` ✔ |
| 12.4 | phasor | The stator current space vector in the stationary alpha-beta frame and in a d-q frame aligned with the rotor flux. | stationary axes alpha (horizontal, aligned with phase a) and beta, with phase axes a, b, c at 0, 120 and 240 degrees drawn faintly. Rotor flux vector psi_r of length 0.971 Wb (peak) at angle theta = 40 degrees from alpha, defining the d-axis; q-axis 90 degrees ahead. Stator current vector i_s of length 89.9 A at angle theta + 72 degrees, with projections i_d = 27.7 A on d and i_q = 85.5 A on q drawn as dashed components. Arrow showing rotation of the d-q frame at the synchronous electrical speed omega_e, and slip angular frequency omega_sl = 5.97 rad/s between rotor flux and rotor. Inset: the six active inverter voltage vectors V1 to V6 of length 2Vdc/3 = 360 V forming a hexagon, with the inscribed linear-modulation circle of radius Vdc / sqrt(3) = 312 V. | [L229](part-3-motor-drives/12-ac-motor-drives.md#L229) | `figures/ch12/fig-12-4-space-vector-dq.png` ✔ |
| 12.5 | block-diagram | Indirect rotor-flux-oriented control of an induction motor with encoder feedback. | speed reference omega* minus measured omega -> speed PI -> torque reference T* -> divide by (1.5 pp Lm psi_r* / Lr) -> iq* (with current limit). Flux reference psi_r* (0.971 Wb below base speed, reduced in field weakening) -> divide by Lm -> id* = 27.7 A. Two current PI controllers: id* minus id -> vd*, iq* minus iq -> vq*, with decoupling feedforward terms. Block "inverse Park (theta)" -> v_alpha*, v_beta* -> SVPWM -> inverter (Vdc 540 V) -> induction motor 37 kW. Feedback: phase currents ia, ib -> Clarke -> Park (theta) -> id, iq. Encoder -> rotor speed omega_r -> times pp -> plus slip calculator omega_sl = Lm iq*/(tau_r psi_r*) with tau_r = 0.516 s -> integrator -> theta. Annotate current-loop bandwidth 1 kHz, speed-loop bandwidth 50 Hz. | [L278](part-3-motor-drives/12-ac-motor-drives.md#L278) | `figures/ch12/fig-12-5-foc-block-diagram.png` ✔ |
| 12.6 | plot | IPM traction motor: (a) the current plane with current-limit circle, MTPA trajectory and voltage-limit ellipses; (b) torque and power capability against speed. | (a) x-axis id -450 to +50 A, y-axis iq 0 to 450 A. Current-limit circle radius 400 A. MTPA curve from origin to the point (-234, 325) A. Voltage-limit ellipses centred at (-325, 0) for speeds 3170 rpm (passing through the MTPA point), 4500 rpm and 6340 rpm (passing through (-366, 162) A). Constant-torque contours for 100, 170 and 263 N m. (b) x-axis speed 0 to 12 000 rpm, y-axis torque 0 to 300 N m on left and power 0 to 130 kW on right. Torque flat at 263 N m to base speed 3170 rpm, then falling to 170 N m at 6340 rpm and continuing to fall; power rising to 87 kW at 3170 rpm and to 113 kW at 6340 rpm, approximately flat (112 to 114 kW) beyond; torque about 89 N m at 12 000 rpm. Mark the 12 000 rpm maximum speed and annotate "open-circuit back-EMF 566 V line peak exceeds Vdc = 400 V above about 8500 rpm". | [L366](part-3-motor-drives/12-ac-motor-drives.md#L366) | `figures/ch12/fig-12-6-pmsm-mtpa-field-weakening.png` ✔ |

## Chapter 13 — Power-System Structure

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 13.1 | block-diagram | The supply chain from generator to customer with typical voltage levels and the share of losses at each stage. | left to right blocks. Generator 22 kV (1,000 MVA) to GSU transformer 22/400 kV to 400 kV meshed transmission (three interconnected substations drawn as a triangle) to bulk-supply substation 400/132 kV to 132 kV subtransmission to primary substation 132/33 kV and 33/11 kV to 11 kV radial feeder to distribution transformer 11/0.4 kV (1 MVA) to LV customers 400/230 V. Side branches: wind farm 33 kV joining at 132/33 kV substation, 50 MW solar plant at 33 kV, steel works at 132 kV, data centre at 132 kV, rooftop PV at 0.4 kV. Below the chain a bar showing typical losses: GSU 0.3 percent, transmission 1.5 to 3 percent, subtransmission and primary 1 to 2 percent, MV and LV distribution 3 to 5 percent. | [L39](part-4-power-generation/13-power-system-structure.md#L39) | `figures/ch13/fig-13-1-supply-chain-voltage-levels.png` ✔ |
| 13.2 | single-line | A meshed 400 kV transmission ring feeding radial 132 kV and 11 kV distribution with a normally open point. | top half a ring of five 400 kV substations A to E connected by eight 400 kV circuits: the ring A-B-C-D-E-A plus two diagonals B-E and B-D, with A-B built as a double circuit, two power stations (2 x 660 MW coal at A, 1,200 MW CCGT at C), an HVDC converter at E labelled 1,000 MW link to neighbouring synchronous area. Bottom half: substation D 400/132 kV with two 240 MVA transformers feeding a 132 kV double-circuit ring to three primary substations; one primary substation 132/11 kV with two 30 MVA transformers feeding four 11 kV radial feeders; two feeders joined at a normally open point drawn as an open switch symbol labelled NOP. Arrows show power flow direction on the radial feeders only. | [L94](part-4-power-generation/13-power-system-structure.md#L94) | `figures/ch13/fig-13-2-grid-architecture-mesh-radial.png` ✔ |
| 13.3 | single-line | A 400 kV breaker-and-a-half switchyard with three diameters serving two generators, two lines and two transformers. | two horizontal busbars labelled Bus 1 and Bus 2. Three vertical diameters between them, each with three circuit breakers in series (squares) and disconnectors either side. Between breakers: diameter 1 connects Generator G1 (via 22/400 kV 800 MVA GSU) and Line L1; diameter 2 connects Line L2 and Transformer T1 (400/132 kV 240 MVA); diameter 3 connects Generator G2 and Transformer T2. Current transformers drawn on each breaker. A shaded note shows that opening the middle breaker of diameter 1 leaves G1 on Bus 1 and L1 on Bus 2 still in service. | [L150](part-4-power-generation/13-power-system-structure.md#L150) | `figures/ch13/fig-13-3-breaker-and-a-half-substation.png` ✔ |
| 13.4 | plot | Total cost of AC and DC transmission versus distance, showing the break-even distance for overhead lines and for cables. | x-axis distance 0 to 1,200 km; y-axis relative total cost (capital plus capitalised losses) 0 to 3.0 in units of the cost of a 1,000 km AC line. AC overhead line: straight line starting at 0.15 at 0 km with slope 0.00085 per km (reaching 1.0 at 1,000 km, including series compensation and intermediate switching stations). DC overhead line: starts at 0.55 (two converter stations) with slope 0.0003 per km. Lines cross near 730 km, labelled break-even overhead about 600 to 800 km. Inset or dashed pair for submarine cable: AC cable steep slope 0.008 per km from 0.1, DC cable from 0.55 slope 0.0025 per km, crossing near 80 km, labelled break-even cable about 50 to 100 km. | [L188](part-4-power-generation/13-power-system-structure.md#L188) | `figures/ch13/fig-13-4-ac-dc-breakeven.png` ✔ |
| 13.5 | plot | Daily demand and net load on a summer weekday in a system with high solar penetration. | x-axis time of day 00:00 to 24:00; y-axis power 0 to 40 GW. Solid curve: total demand, 24 GW at 04:00, rising to 30 GW at 09:00, 33 GW at 15:00, peak 38 GW at 19:00, falling to 27 GW at 23:00. Shaded area: solar output, zero before 06:00 and after 20:00, bell-shaped with peak 16 GW at 13:00. Dashed curve: net load (demand minus solar) with minimum 16 GW at 13:00 and rising to about 37 GW at about 19:20. Annotate the evening ramp with an arrow: about 21 GW between 13:00 and 19:20. Annotate minimum net load. | [L262](part-4-power-generation/13-power-system-structure.md#L262) | `figures/ch13/fig-13-5-daily-load-and-net-load.png` ✔ |
| 13.6 | plot | Screening curves for three technologies above the annual load-duration curve; the crossings fix the least-cost mix. | upper panel x-axis hours per year 0 to 8,760, y-axis annual cost 0 to 1,200 USD/kW-yr. Three straight lines: OCGT 60 + 0.120 h, CCGT 110 + 0.065 h, coal 230 + 0.035 h. Crossings marked at 909 h and 4,000 h with vertical dashed lines extending into the lower panel. Lower panel same x-axis, y-axis demand 0 to 10 GW: monotonically decreasing load-duration curve from 10 GW at 0 h, 8.6 GW at 909 h, 6.4 GW at 4,000 h, to 4.5 GW at 8,760 h. Horizontal bands shaded: baseload 0 to 6.4 GW, CCGT 6.4 to 8.6 GW, OCGT 8.6 to 10 GW, labelled with the GW values. | [L390](part-4-power-generation/13-power-system-structure.md#L390) | `figures/ch13/fig-13-6-screening-and-load-duration.png` ✔ |

## Chapter 14 — Conventional Generation

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 14.1 | schematic | A 660 MW ultra-supercritical coal unit with reheat, regenerative feed heating and the main electrical connections. | boiler on the left with furnace, superheater SH and reheater RH; main steam 27 MPa 600 C to HP turbine; cold reheat back to RH, hot reheat 5 MPa 620 C to IP turbine; crossover to two double-flow LP turbines; LP exhaust to condenser at 5 kPa (32.9 C) with cooling-water inlet 20 C and outlet 30 C to a natural-draught cooling tower. Condensate pump, four LP heaters, deaerator, boiler feed pump, three HP heaters back to the boiler economiser, with bleed lines from turbines to each heater. On the same shaft: generator 776 MVA 22 kV, connected through isolated-phase bus and generator circuit breaker to a 22/400 kV GSU transformer; unit auxiliary transformer 22/11 kV tapped off the generator bus. Flue gas path from boiler through SCR, air heater, electrostatic precipitator, induced-draught fan and FGD absorber to the stack. | [L34](part-4-power-generation/14-conventional-generation.md#L34) | `figures/ch14/fig-14-1-steam-plant-schematic.png` ✔ |
| 14.2 | plot | Gas-turbine output and heat rate relative to ISO rating versus compressor inlet temperature. | x-axis compressor inlet temperature -10 to 45 C; left y-axis relative output 0.75 to 1.15; right y-axis relative heat rate 0.97 to 1.06. Output curve (solid) passing through 1.00 at 15 C, 0.93 at 25 C, 0.86 at 35 C, 0.82 at 40 C; below -5 C the delivered output is flat-rated at 1.10 (labelled generator or compressor limit), with the uncapped trend continued as a dotted line to about 1.12 at -10 C. Heat-rate curve (dashed) 0.985 at -10 C, 1.00 at 15 C, 1.03 at 35 C, 1.04 at 40 C. Vertical marker at 15 C labelled ISO 3977-2 rating point. Shaded arrow at 35 C labelled evaporative cooling recovers about 5 to 8 percent. | [L107](part-4-power-generation/14-conventional-generation.md#L107) | `figures/ch14/fig-14-2-gas-turbine-ambient-correction.png` ✔ |
| 14.3 | schematic | A 1-on-1 combined-cycle unit with triple-pressure reheat HRSG and its energy flows per 100 units of fuel. | left, gas turbine (compressor, combustor, turbine) with fuel input 100 units; GT generator output 40 units; exhaust at 620 C carrying 60 units into a horizontal three-pressure HRSG (HP 17 MPa, IP 3 MPa, LP 0.4 MPa drums drawn) with stack at 85 C. HRSG feeds steam turbine (HP, IP, LP sections) driving a second generator, output 19 units. Condenser rejection 32 units, stack loss 6 units, other losses 3 units, all shown as labelled arrows. Electrical side: two generators connected through separate GSU transformers to a 400 kV busbar. Small inset of the HRSG temperature-heat diagram: gas line falling 620 to 85 C, water-steam line with evaporator plateau and a pinch point of 8 K marked. | [L134](part-4-power-generation/14-conventional-generation.md#L134) | `figures/ch14/fig-14-3-combined-cycle-energy-flow.png` ✔ |
| 14.4 | plot | Turbine-type application ranges by net head and flow, with lines of constant unit power. | log-log axes, x-axis flow per unit 0.1 to 1,000 m3/s, y-axis net head 1 to 2,000 m. Shaded regions: Pelton head 200 to 1,800 m, flow 0.1 to 60 m3/s; Francis head 20 to 700 m, flow 1 to 1,000 m3/s; Kaplan head 2 to 70 m, flow 2 to 1,000 m3/s; bulb and pit head 2 to 25 m, flow 50 to 1,000 m3/s; cross-flow head 2 to 200 m, flow 0.05 to 10 m3/s. Ranges overlap at their edges, as in handbook selection charts. Diagonal lines of constant power at 1, 10, 100 and 1,000 MW, approximate, using P = 8.5 Q H kW (overall efficiency about 0.87). Mark the worked-example point Q = 120 m3/s, H = 172.8 m, labelled 186 MW (from the example's efficiencies 0.93 x 0.985, i.e. about 9.0 Q H kW), inside the Francis region. | [L177](part-4-power-generation/14-conventional-generation.md#L177) | `figures/ch14/fig-14-4-hydro-turbine-selection.png` ✔ |
| 14.5 | plot | Capability curve of a 776 MVA, 0.85 power-factor, 22 kV turbo-generator. | x-axis reactive power Q from -450 Mvar (leading, absorbing) to +700 Mvar (lagging, supplying); y-axis active power P 0 to 800 MW. Stator-current limit: arc of radius 776 MVA centred at origin. Field-current limit: arc centred at (-776/Xd = -388 Mvar for Xd = 2.0 pu, 0) intersecting the stator arc at the rated point P = 660 MW, Q = 409 Mvar (pf 0.85). Turbine maximum: horizontal line at 660 MW. Minimum stable load: horizontal dashed line at 260 MW (about 40 percent). Underexcitation and end-region limit: straight line from (-250 Mvar, 0 MW) rising to meet the turbine maximum at (-180 Mvar, 660 MW). Field-current arc of radius 1,035 MVA reaches Q = +647 Mvar at P = 0, so the x-axis runs -450 to +700 Mvar. Shade the permitted operating region. Mark the rated point. | [L295](part-4-power-generation/14-conventional-generation.md#L295) | `figures/ch14/fig-14-5-generator-capability-curve.png` ✔ |
| 14.6 | single-line | Auxiliary power system of a 660 MW unit with unit and station transformers, MV boards and emergency supplies. | generator G 776 MVA 22 kV, generator circuit breaker, GSU 22/400 kV 800 MVA to 400 kV bus. Unit auxiliary transformer UAT 22/11 kV 50 MVA tapped between GCB and GSU, feeding 11 kV unit boards A and B. Station transformer ST 132/11 kV 50 MVA from the 132 kV grid feeding station boards C and D, with bus-tie breakers to A and B and an auto-transfer note. Loads on 11 kV: boiler feed pump 10 MW (with VFD symbol on one), ID fans 2 x 4 MW, FD fans 2 x 2 MW, CW pumps 3 x 3 MW, coal mills 6 x 0.8 MW, FGD board via 11/0.69 kV transformer. 11/0.415 kV transformers 2.5 MVA feeding LV motor control centres. Emergency diesel generator 2 MW on an essential 415 V board with UPS and 220 V DC battery charger. | [L368](part-4-power-generation/14-conventional-generation.md#L368) | `figures/ch14/fig-14-6-auxiliary-power-single-line.png` ✔ |

## Chapter 15 — Renewable Energy Systems

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 15.1 | plot | Current-voltage and power-voltage curves of a 550 W module at three irradiances and two cell temperatures. | x-axis voltage 0 to 55 V; left y-axis current 0 to 15 A; right y-axis power 0 to 600 W. I-V curves (solid) at 1,000 W/m2 and 25 C (Isc 14.0 A, Voc 49.8 V, MPP 41.9 V, 13.1 A), 1,000 W/m2 and 60 C (Isc 14.2 A, Voc 45.1 V), 800 W/m2 and 60 C (Isc 11.4 A, Voc 44.8 V, MPP about 36.5 V, 10.6 A, 386 W), 400 W/m2 and 25 C (Isc 5.6 A, Voc 48.0 V). Matching P-V curves dashed on the right axis. Mark each maximum power point with a dot and its value. | [L68](part-4-power-generation/15-renewable-energy-systems.md#L68) | `figures/ch15/fig-15-1-pv-module-iv-curves.png` ✔ |
| 15.2 | plot | Power-voltage curves of a 27-module string under partial shading, showing how bypass diodes create a local maximum that can trap a simple MPPT. | x-axis string voltage 0 to 1,400 V; y-axis string power 0 to 15.5 kW. 27 modules, 81 bypassed substrings, shaded substrings at 30 percent irradiance. Dashed curve: unshaded string, single maximum 14.89 kW at 1,131 V. Solid curve: one substring (one third of one module) shaded; its bypass diode conducts and the curve keeps a single maximum, 14.70 kW at 1,117 V, with only a small step near 1,300 V where the shaded substring limits current (no distinct local peak). Dash-dot curve: three modules (9 substrings) shaded; two maxima, a global maximum 13.2 kW at 1,001 V (bypass diodes conducting) and a local maximum 5.3 kW at 1,269 V (shaded substrings limiting current). Arrow to the local peak labelled MPPT may stick here. Inset: schematic of a module with three substrings and three bypass diodes, the shaded substring's diode conducting. | [L92](part-4-power-generation/15-renewable-energy-systems.md#L92) | `figures/ch15/fig-15-2-partial-shading-pv-curve.png` ✔ |
| 15.3 | plot | Power curve of a 15 MW turbine with the Rayleigh wind-speed distribution of a 9.5 m/s site and the resulting energy distribution. | x-axis hub-height wind speed 0 to 30 m/s. Left y-axis power 0 to 16 MW: idealised power curve rising as (v cubed minus 27)/(1331 minus 27) times 15 MW from 3 to 11 m/s, flat 15 MW to 25 m/s, zero above; dotted Betz-limit curve 16/27 times 0.5 rho A v cubed for comparison up to 12 m/s. Right y-axis probability density 0 to 0.10 per m/s: Rayleigh distribution with mean 9.5 m/s (peak about 0.080 at 7.6 m/s), shaded. Second shaded curve: energy contribution (power times probability) peaking around 11 to 12 m/s. Annotations: cut-in 3 m/s, rated 11 m/s, cut-out 25 m/s, gross capacity factor 54 percent. | [L143](part-4-power-generation/15-renewable-energy-systems.md#L143) | `figures/ch15/fig-15-3-wind-power-curve-and-distribution.png` ✔ |
| 15.4 | block-diagram | The four wind-turbine generator types from fixed-speed induction to full-converter machines. | four rows, each left to right. Type 1: rotor, gearbox, squirrel-cage induction generator, soft starter, capacitor bank, transformer 0.69/33 kV, grid. Type 2: rotor, gearbox, wound-rotor induction generator with rotor resistor block and power-electronic switch, capacitor bank, transformer, grid. Type 3: rotor, gearbox, DFIG with stator directly to transformer and rotor through back-to-back converter (labelled 30 percent rating) to the same transformer, crowbar on rotor side. Type 4: rotor, optional gearbox (drawn dashed) or direct drive, PMSG, full-rating back-to-back converter with DC link and chopper, transformer, grid. Label each with typical speed range. | [L170](part-4-power-generation/15-renewable-energy-systems.md#L170) | `figures/ch15/fig-15-4-wind-generator-types.png` ✔ |
| 15.5 | plot | Flow-duration curve of a run-of-river site with design flow, environmental flow and the energy captured. | x-axis percentage of time flow equalled or exceeded 0 to 100 percent; y-axis flow 0 to 30 m3/s. Curve through (0, 30), (5, 18), (10, 13), (20, 9), (30, 6.8), (40, 5.4), (50, 4.4), (60, 3.6), (70, 3.0), (80, 2.5), (90, 2.0), (95, 1.7), (100, 1.2). Horizontal band 0 to 0.5 m3/s labelled environmental flow. Horizontal line at 6.8 m3/s labelled design flow Q30. Shaded area between environmental flow and the lesser of (curve minus 0.5) and 6.8 m3/s, labelled turbined flow, ending where turbined flow falls below 1.7 m3/s (25 percent of design). Unshaded area above the design line labelled spilled flood flow. | [L202](part-4-power-generation/15-renewable-energy-systems.md#L202) | `figures/ch15/fig-15-5-flow-duration-curve.png` ✔ |
| 15.6 | plot | Normalised output of one PV plant and of an aggregate of twenty plants on a partly cloudy day. | x-axis time of day 06:00 to 19:00; y-axis output as fraction of rated 0 to 1.1. Thin grey line: clear-sky envelope peaking at 0.95 at 12:30. Jagged thin line: single 5 MW plant with one-minute data swinging between 0.2 and 1.05 (cloud enhancement) from 10:00 to 15:00, ramps of 0.6 in under one minute marked with an arrow. Thick smooth line: aggregate of twenty plants spread over 100 km, following a slowly varying curve between 0.55 and 0.8 at midday with short-term fluctuations reduced to about one fifth. Annotation box: one-minute ramp standard deviation, single plant 0.12, aggregate 0.03. | [L431](part-4-power-generation/15-renewable-energy-systems.md#L431) | `figures/ch15/fig-15-6-pv-aggregation-smoothing.png` ✔ |

## Chapter 16 — Energy Storage

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 16.1 | plot | Ragone plot of specific power against specific energy for storage technologies, with lines of constant discharge time. | log-log axes, x specific energy 0.1 to 1000 Wh/kg, y specific power 1 to 100000 W/kg. Shaded regions: electrolytic capacitors (0.01 to 0.1 Wh/kg, 10^4 to 10^5 W/kg), supercapacitors (1 to 10 Wh/kg, 10^3 to 2x10^4 W/kg), flywheels (5 to 30 Wh/kg, 10^3 to 10^4 W/kg system), lead-acid (25 to 40 Wh/kg, 50 to 300 W/kg), NiCd (40 to 60 Wh/kg, 100 to 500 W/kg), LFP (100 to 180 Wh/kg, 200 to 2000 W/kg), NMC (150 to 270 Wh/kg, 300 to 3000 W/kg), LTO (60 to 100 Wh/kg, 1000 to 4000 W/kg), hydrogen fuel-cell system with 700 bar tank (300 to 1000 Wh/kg, 50 to 500 W/kg). Dashed diagonals of constant discharge time labelled 3.6 s, 36 s, 6 min, 1 h, 10 h. | [L74](part-4-power-generation/16-energy-storage.md#L74) | `figures/ch16/fig-16-1-ragone-plot.png` ✔ |
| 16.2 | single-line | Single-line diagram of a 100 MW / 400 MWh battery energy storage plant connected at 132 kV. | left to right. Twenty-six DC blocks shown as three representative blocks plus an ellipsis; each block is four battery containers (each 12 strings of 416 LFP cells, 1331 V nominal, about 4.5 MWh) on a 1500 V DC bus with DC fuses and disconnector, feeding a 4 MVA PCS (inverter, 690 V AC output, efficiency 98.5 %), then a 4 MVA 0.69/33 kV Dy11 transformer. MV ring of 33 kV cables to a 33 kV switchboard with feeder breakers, auxiliary transformer 33/0.4 kV (HVAC, fire system, BMS, 2 MVA), then a 120 MVA 33/132 kV YNd1 main transformer with on-load tap changer, metering CTs and VTs at the point of interconnection, 132 kV breaker to grid. Labels: BMS hierarchy (cell, string, block) with dashed communication lines to the plant controller, which also receives POI measurements. | [L134](part-4-power-generation/16-energy-storage.md#L134) | `figures/ch16/fig-16-2-bess-single-line.png` ✔ |
| 16.3 | plot | Open-circuit voltage against state of charge for NMC and LFP cells, with the equivalent-circuit model used by battery management systems. | left panel x-axis SoC 0 to 100 %, y-axis OCV 2.5 to 4.3 V. NMC curve rising from 3.0 V at 0 % through 3.6 V at 20 %, 3.75 V at 50 %, 3.95 V at 80 % to 4.2 V at 100 % (slope about 8 mV per % mid-range). LFP curve: 2.5 V at 0 %, steep rise to 3.2 V by 10 %, flat plateau 3.28 to 3.33 V from 30 % to 90 % (slope about 0.5 mV per %), then rising to 3.6 V at 100 %; LFP charge and discharge branches separated by 20 to 30 mV hysteresis. Shaded band on the plateau labelled 2 mV measurement error equals 4 % SoC. Right panel: Thevenin equivalent circuit, OCV(SoC) source, series R0 = 0.25 milliohm, R1 = 0.15 milliohm parallel C1 = 20 kF (tau 3 s), R2 = 0.2 milliohm parallel C2 = 1.5 MF (tau 300 s), terminal voltage V. | [L190](part-4-power-generation/16-energy-storage.md#L190) | `figures/ch16/fig-16-3-ocv-soc-and-ecm.png` ✔ |
| 16.4 | plot | Capacity retention of LFP and NMC cells against equivalent full cycles at different temperatures, showing the end-of-life threshold and the late-life knee. | x-axis equivalent full cycles 0 to 8000, y-axis capacity retention 60 to 100 %. Curves: LFP at 25 C (reaching 80 % at about 6000 cycles), LFP at 45 C (80 % at about 2500 cycles), NMC at 25 C (80 % at about 2000 cycles), NMC at 45 C (80 % at about 900 cycles, with a knee and steep drop after 1000 cycles). Horizontal dashed line at 80 % labelled end of life (EV and stationary). Inset: calendar fade at 50 % SoC against time 0 to 15 years, square-root shape, curves at 25 C and 35 C with 35 C fade about 1.9 times the 25 C fade. | [L244](part-4-power-generation/16-energy-storage.md#L244) | `figures/ch16/fig-16-4-capacity-fade.png` ✔ |
| 16.5 | cross-section | Cross-section of a pumped-storage plant with reversible pump-turbines in an underground powerhouse. | upper reservoir at elevation 600 m (usable volume 6 million cubic metres, drawdown 30 m), intake, 1.5 km pressure tunnel and inclined steel-lined penstock (diameter 6 m), surge shaft near the upper end, underground powerhouse at elevation 80 m with four 375 MW reversible Francis pump-turbines and motor-generators, tailrace tunnel to lower reservoir at elevation 100 m. Gross head about 500 m labelled (full upper level to lower level; the head used in the worked example). Arrows showing pumping and generating flow directions (about 340 cubic metres per second at full generation). Inset single-line: motor-generator, generator circuit breaker, phase-reversal disconnector for pumping mode, step-up transformer to 400 kV, static frequency converter for starting in pump mode. | [L357](part-4-power-generation/16-energy-storage.md#L357) | `figures/ch16/fig-16-5-pumped-hydro-layout.png` ✔ |
| 16.6 | block-diagram | Power-to-hydrogen-to-power chain with energy flows per kilogram of hydrogen. | left to right blocks: AC grid input 54.5 kWh, rectifier and PEM electrolyser (52 kWh/kg, 64 % LHV efficiency, 30 bar output), compressor to 180 bar (2.5 kWh/kg), salt cavern storage (500 000 cubic metres, 60 to 180 bar, working gas about 4000 t), then two alternative output branches: PEM fuel cell (50 % LHV, 16.7 kWh/kg electric, round trip 31 %) and hydrogen-fired combined cycle (60 % LHV, 20 kWh/kg electric, round trip 37 %). Sankey-style arrow widths proportional to energy, loss arrows downward labelled electrolyser heat, compression, conversion heat. LHV 33.3 kWh/kg and HHV 39.4 kWh/kg marked on the hydrogen arrow. | [L428](part-4-power-generation/16-energy-storage.md#L428) | `figures/ch16/fig-16-6-hydrogen-chain.png` ✔ |

## Chapter 17 — Per-Unit Systems and Network Modeling

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 17.1 | single-line | Single-line diagram of a mineral-processing plant supplied at 132 kV, used throughout the chapter. | top: utility grid symbol at 132 kV bus labelled fault level 3000 MVA, X/R 10. 132 kV circuit breaker, transformer T1 60 MVA 132/33 kV Dyn11 Z = 12 % X/R 30 with on-load tap changer plus or minus 10 % in 1.25 % steps. 33 kV main switchboard (bus 33A) with breakers; 5 km 33 kV XLPE cable 0.13 + j0.11 ohm per km to plant substation 33 kV bus 33B. Transformer T2 20 MVA 33/6.6 kV Dyn1 Z = 8 % X/R 15 with off-circuit taps. 6.6 kV board (bus 6.6) with feeders: existing load 15 MW, 7 Mvar; proposed 5 MW induction motor (5.92 MVA, X'' = 0.17 pu, X/R 10) shown dashed; 2.5 Mvar capacitor bank; 6.6/0.4 kV 2 MVA transformer to 400 V MCC. Breaker symbols, CTs at transformer terminals, earthing resistor on T2 neutral 6.6 kV 400 A. Bus names in boxes. | [L167](part-5-power-system-analysis/17-per-unit-systems-and-network-modeling.md#L167) | `figures/ch17/fig-17-1-plant-single-line.png` ✔ |
| 17.2 | circuit | Transformer with off-nominal tap ratio a:1 and its equivalent pi circuit in per unit. | top: bus i, ideal transformer a:1, series admittance y to bus j. Bottom: equivalent pi between bus i and bus j: series admittance y/a; shunt at bus i y(1-a)/a^2; shunt at bus j y(a-1)/a. Numerical labels for X = 0.10 pu, a = 1.05: series -j9.524 pu, shunt at i +j0.454 pu (capacitive), shunt at j -j0.476 pu (inductive). Arrows show Vi and Vj with respect to reference. | [L219](part-5-power-system-analysis/17-per-unit-systems-and-network-modeling.md#L219) | `figures/ch17/fig-17-2-off-nominal-tap-pi.png` ✔ |
| 17.3 | circuit | Star equivalent circuit of a three-winding transformer in per unit. | left: symbol of a 132/33/11 kV three-winding transformer with ratings 60/60/20 MVA. Right: star equivalent with common star point S; branch Zp = j0.067 pu to primary terminal P (132 kV), Zs = j0.133 pu to secondary terminal S (33 kV), Zt = j0.267 pu to tertiary terminal T (11 kV), all on 100 MVA. Annotation of test values: Zps = 0.200, Zpt = 0.333, Zst = 0.400 pu on 100 MVA. | [L241](part-5-power-system-analysis/17-per-unit-systems-and-network-modeling.md#L241) | `figures/ch17/fig-17-3-three-winding-star.png` ✔ |
| 17.4 | plot | Active power drawn by static load models as a function of supply voltage. | x-axis voltage 0.7 to 1.1 pu, y-axis P/P0 0.4 to 1.25. Curves: constant power (n = 0, horizontal line at 1.0), constant current (n = 1), constant impedance (n = 2, 0.49 at 0.7 pu, 1.21 at 1.1 pu), industrial exponential n = 0.18, residential summer n = 1.2, and reactive power of commercial load n_q = 3.5 shown dashed (0.29 at 0.7 pu, 1.40 at 1.1 pu, clipped at top of axis with label). Vertical band 0.95 to 1.05 pu marking normal operating range. | [L262](part-5-power-system-analysis/17-per-unit-systems-and-network-modeling.md#L262) | `figures/ch17/fig-17-4-load-models.png` ✔ |
| 17.5 | single-line | Four-bus 132 kV network of the worked example with its admittance-matrix sparsity pattern. | left: bus 1 with generator (Xd'' = 0.20 pu), bus 2 with grid infeed (0.05 pu), bus 3 with load, bus 4 passive tee. Branches 1-4: 0.02 + j0.08, 2-4: 0.01 + j0.06, 3-4: 0.015 + j0.09, 2-3: 0.02 + j0.12 pu on 100 MVA. Fault levels annotated: bus 1 1056 MVA, bus 2 2304 MVA, bus 3 984 MVA. Right: 4x4 grid showing nonzero entries of Ybus as filled squares (diagonal plus (1,4), (2,3), (2,4), (3,4) and symmetric), six zero entries empty. Inset: sparsity pattern of a 2000-bus transmission model, about 0.2 % nonzero, after minimum-degree ordering. | [L380](part-5-power-system-analysis/17-per-unit-systems-and-network-modeling.md#L380) | `figures/ch17/fig-17-5-four-bus-network.png` ✔ |

## Chapter 18 — Power-Flow Analysis

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 18.1 | single-line | Three-bus 230 kV test system used in the worked examples, with the solved power flow. | bus 1 (slack generator, V = 1.05 at 0 deg) top left, bus 3 (generator 200 MW, V = 1.03 pu, Q limits -30 to +50 Mvar) top right, bus 2 (load 300 MW + j140 Mvar) bottom centre. Lines 1-2: 0.02 + j0.10, B = 0.04; 1-3: 0.015 + j0.08, B = 0.03; 2-3: 0.02 + j0.10, B = 0.04 pu on 100 MVA. Solved values annotated: V2 = 0.923 at -7.34 deg, delta3 = +1.67 deg; slack output 113.2 MW + j141.4 Mvar; generator 3 Q = 53.6 Mvar. Flow arrows: 1 to 2 sending 146.3 MW + j110.0 Mvar, receiving 140.1 MW + j83.1 Mvar; 3 to 1 sending 33.4 MW; 3 to 2 sending 166.6 MW + j86.7 Mvar, receiving 159.9 MW. Total losses 13.2 MW. | [L122](part-5-power-system-analysis/18-power-flow-analysis.md#L122) | `figures/ch18/fig-18-1-three-bus-system.png` ✔ |
| 18.2 | plot | Nose (P-V) curves for a load fed through a reactance of 0.2 pu from a 1.0 pu source at three power factors. | x-axis load P 0 to 3.6 pu, y-axis load voltage V 0 to 1.1 pu. Three curves each with upper (stable) and lower branches meeting at the nose: 0.9 lagging (nose at P = 1.57, V = 0.59), unity (nose at P = 2.50, V = 0.707), 0.95 leading (nose at P = 3.45, V = 0.85). Horizontal dashed line at 0.95 pu marking the operating limit; annotation for the leading case that V still reads 0.95 pu at P = 3.28 pu, only 0.17 pu (5 %) below the nose at 3.45 pu: with capacitive compensation the margin to the nose is much smaller than the healthy voltage suggests. x-axis labelled pu on 100 MVA; leading nose voltage 0.853 pu. Inset: V2 of the three-bus example against load scaling factor lambda 1.0 to 2.0 (0.923 at 1.0, 0.891 at 1.2, 0.853 at 1.4, 0.808 at 1.6, 0.747 at 1.8, 0.622 at 2.0). | [L151](part-5-power-system-analysis/18-power-flow-analysis.md#L151) | `figures/ch18/fig-18-2-nose-curves.png` ✔ |
| 18.3 | plot | Convergence of Gauss-Seidel, Newton-Raphson and fast-decoupled load flow on the three-bus example. | x-axis iteration number 0 to 8, y-axis largest power mismatch in pu on log scale 1e-13 to 10. Gauss-Seidel markers: 0.602, 0.0430, 0.00822, 0.00217, 0.000561, 0.000159, 0.0000438 at iterations 1 to 7 (straight line on log scale). Newton-Raphson: 2.85 at 0, 0.213, 0.00492, 3.1e-6, 1.2e-12 at 1 to 4 (curving steeply down). Fast-decoupled: 0.0993, 0.00865, 0.000697, 0.0000537 at iterations 1 to 4 (straight line, steeper than Gauss-Seidel). Horizontal dashed line at 1e-4 pu tolerance. | [L276](part-5-power-system-analysis/18-power-flow-analysis.md#L276) | `figures/ch18/fig-18-3-convergence-comparison.png` ✔ |
| 18.4 | flowchart | Newton-Raphson load-flow algorithm with reactive-limit and control outer loop. | boxes top to bottom: Read data and build Ybus (Chapter 17); Initialise V and delta (flat start or previous case); Compute P and Q, form mismatches; decision max mismatch below 1e-4 pu? No: form Jacobian, sparse LU factorise, solve for corrections, update V and delta, check iteration count below 20 (else report divergence), loop back. Yes: outer-loop decision any PV bus outside Qmin to Qmax? Yes: convert to PQ at limit, re-solve. Next decision any tap changer or switched shunt outside its voltage band? Yes: adjust tap or shunt step, re-solve. No: compute slack power, line flows, losses, check thermal and voltage limits, report. | [L286](part-5-power-system-analysis/18-power-flow-analysis.md#L286) | `figures/ch18/fig-18-4-nr-flowchart.png` ✔ |
| 18.5 | plot | Bus voltage profiles of the three-bus example for four operating cases, against planning limits. | grouped bar chart, x-axis buses 1, 2, 3; y-axis voltage 0.90 to 1.07 pu. Cases: base case (1.050, 0.923, 1.030); generator 3 at Q limit 50 Mvar (1.050, 0.922, 1.028); 50 Mvar capacitor at bus 2 (1.050, 0.950, 1.030); 80 Mvar capacitor at bus 2 (1.050, 0.966, 1.030). Horizontal dashed lines at 0.95 and 1.05 pu labelled planning limits. Text labels: total losses 13.2, 13.3, 11.3 and 10.5 MW for the four cases. | [L359](part-5-power-system-analysis/18-power-flow-analysis.md#L359) | `figures/ch18/fig-18-5-voltage-profiles.png` ✔ |
| 18.6 | plot | Capability curve of a 600 MVA, 0.85 power factor turbo-generator. | x-axis reactive power Q from -400 (leading, under-excited) to +500 Mvar (lagging, over-excited), y-axis active power P 0 to 650 MW. Boundaries: armature current limit arc of radius 600 MVA centred at origin; field current limit arc (over-excited) intersecting armature arc at rated point P = 510 MW, Q = 316 Mvar, drawn assuming a synchronous reactance X_d = 1.8 pu on 600 MVA and a 1.0 pu terminal voltage (arc centred at Q = -333 Mvar, P = 0, radius about 826 MVA, so it meets P = 0 at about Q = 492 Mvar); prime-mover limit horizontal line at P = 510 MW; under-excitation limit line from about Q = -200 Mvar at P = 0 to Q = -150 Mvar at P = 510 MW. Rated operating point marked. Shaded area: permissible operating region. | [L386](part-5-power-system-analysis/18-power-flow-analysis.md#L386) | `figures/ch18/fig-18-6-generator-capability.png` ✔ |

## Chapter 19 — Fault Analysis

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 19.1 | plot | Phase current of a 12.5 MVA generator for a three-phase terminal fault at the instant of maximum DC offset, showing the subtransient, transient and steady-state envelopes. | x-axis time 0 to 1.5 s (inset zoom 0 to 0.2 s), y-axis current in per unit of rated peak, -12 to +22. Parameters Xd'' = 0.14, Xd' = 0.22, Xd = 1.8 pu, Td'' = 0.03 s, Td' = 0.8 s, armature time constant Ta = 0.15 s, E = 1.0 pu. Solid: instantaneous phase current with full DC offset. Dashed: upper and lower AC envelopes. Dotted: DC component decaying from 10.1 pu with 0.15 s time constant. Horizontal annotations at RMS levels 7.1 pu (subtransient), 4.5 pu (transient), 0.56 pu (steady state, constant excitation) and a dash-dot line at 3 pu labelled short-circuit support with excitation boost. | [L85](part-5-power-system-analysis/19-fault-analysis.md#L85) | `figures/ch19/fig-19-1-generator-fault-current.png` ✔ |
| 19.2 | single-line | Single-line diagram and positive-sequence reactance diagram of the 11 kV plant switchboard with grid, generator and motor contributions to a busbar fault. | left: 132 kV grid source labelled 4000 MVA, 40 MVA 132/11 kV transformer 12 percent, 11 kV switchboard with 25 kA breakers, 12.5 MVA generator Xd'' = 0.14 pu through its breaker, aggregated 15 MVA motor load Xm'' = 0.17 pu, fault symbol on the busbar. Right: reactance diagram on 100 MVA base: 0.025 + 0.300 pu grid branch, 1.120 pu generator branch, 1.133 pu motor branch, all with 1.0 pu sources, meeting at the fault point; contributions annotated 16.15 kA, 4.69 kA, 4.63 kA, total 25.47 kA (28.0 kA with c = 1.1). | [L133](part-5-power-system-analysis/19-fault-analysis.md#L133) | `figures/ch19/fig-19-2-plant-single-line.png` ✔ |
| 19.3 | schematic | Zero-sequence equivalent circuits of two-winding transformers for the common winding connections. | five rows, each with a winding symbol pair on the left and its zero-sequence equivalent on the right between terminal P (side 1), terminal S (side 2) and the reference bus. Rows: YNyn (series Z0 between P and S, both switches closed), YNd (Z0 from P to reference, S open), Yd with unearthed star (both open), Dd (both open), YNyn with neutral impedance Zn on side 1 (3Zn in series on side 1). Use the two-switch convention: series switch closed for star earthed, shunt switch to reference closed for delta. Bottom note: three-limb core without delta, Z0 about 0.3 to 1 pu through tank flux. | [L244](part-5-power-system-analysis/19-fault-analysis.md#L244) | `figures/ch19/fig-19-3-transformer-zero-sequence.png` ✔ |
| 19.4 | circuit | Interconnection of the positive-, negative- and zero-sequence networks at the fault point for single-line-to-ground, line-to-line and double-line-to-ground faults. | three panels side by side. Each sequence network drawn as a box with a reference terminal and a fault terminal; positive box contains source Vf in series with Z1, negative box Z2, zero box Z0. (a) SLG: all three boxes in series with 3Zf, current I1 = I2 = I0 marked. (b) LL: positive and negative boxes in parallel through Zf, zero box unconnected, I1 = -I2. (c) LLG: all three in parallel (3Zf in series with zero box), currents I1, I2, I0 marked with I1 + I2 + I0 = 0. | [L299](part-5-power-system-analysis/19-fault-analysis.md#L299) | `figures/ch19/fig-19-4-sequence-connections.png` ✔ |
| 19.5 | plot | IEC 60909 peak factor kappa versus X/R, and the decay of the DC component for different X/R ratios compared with the 45 ms standard breaker time constant. | left panel: kappa = 1.02 + 0.98 exp(-3R/X) versus X/R on a log axis from 1 to 100, kappa from 1.0 to 2.0; markers at X/R = 3 (1.38), 10 (1.75), 20.3 (1.87), 50 (1.94); shaded bands labelled LV distribution, MV distribution, near generators. Right panel: DC component as percent of symmetrical peak versus time 0 to 150 ms for X/R = 10 (tau 32 ms), 14.1 (tau 45 ms, labelled IEC 62271-100 standard), 20.3 (tau 64.5 ms) and 40 (tau 127 ms); vertical line at 50 ms contact separation; values at 50 ms: 21, 33, 46 and 67 percent. | [L358](part-5-power-system-analysis/19-fault-analysis.md#L358) | `figures/ch19/fig-19-5-peak-factor-dc-decay.png` ✔ |
| 19.6 | schematic | Two fault-location methods on a 60 km, 132 kV line: one-ended impedance measurement with remote infeed, and two-ended travelling-wave timing. | top: line from substation A (0 km) to B (60 km), fault at 25 km through Rf = 5 ohm, currents IA and IB both flowing into the fault. Impedance-plane inset: R-X axes in ohms 0 to 12; line impedance locus from origin along 73.3 degrees; true fault point 3.0 + j10.0; apparent impedance 10.39 + j8.70 after adding 7.5 ohm at -10 degrees; horizontal dashed line from apparent point to the line locus labelled reactance method 21.7 km, error 3.3 km. Bottom: lattice diagram, distance 0 to 60 km horizontal, time 0 to 250 microseconds downward; first wavefronts arriving at A at 84.7 us and at B at 118.6 us; reflections from the fault point shown faintly; GPS clock symbols at both ends. | [L469](part-5-power-system-analysis/19-fault-analysis.md#L469) | `figures/ch19/fig-19-6-fault-location-methods.png` ✔ |

## Chapter 20 — Power-System Stability

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 20.1 | block-diagram | Classification of power-system stability by variable, disturbance size and time scale (IEEE/CIGRE 2004 with 2021 extensions). | root box Power-system stability. Five branches: Rotor-angle stability (children: small-disturbance, transient; both labelled short term), Voltage stability (children: large-disturbance, small-disturbance; each short term or long term), Frequency stability (short term, long term), Resonance stability (torsional, electrical), Converter-driven stability (fast interaction, slow interaction). A horizontal time axis beneath from 1 ms to 10 min on a log scale with bars showing typical time windows of each category. | [L42](part-5-power-system-analysis/20-power-system-stability.md#L42) | `figures/ch20/fig-20-1-stability-classification.png` ✔ |
| 20.2 | plot | Power-angle curves before, during and after a fault, with the accelerating and decelerating areas of the equal-area criterion at the critical clearing angle. | x-axis rotor angle 0 to 180 degrees, y-axis power 0 to 1.8 pu. Curves: pre-fault 1.643 sin(delta) solid, post-fault (one line out) 1.211 sin(delta) dashed, during-fault (mid-line fault) 0.622 sin(delta) dotted, and zero for the bus fault on the axis. Horizontal line Pm = 0.85 pu. Vertical markers at delta0 = 31.2, critical clearing angle 55.6 (bus fault) and 75.0 (mid-line fault), and deltamax = 135.4 degrees. Shade A1 (between Pm and zero from 31.2 to 55.6) and A2 (between post-fault curve and Pm from 55.6 to 135.4) for the bus-fault case and label them equal. | [L152](part-5-power-system-analysis/20-power-system-stability.md#L152) | `figures/ch20/fig-20-2-equal-area-criterion.png` ✔ |
| 20.3 | plot | Rotor-angle swing curves of the 600 MVA unit for a three-phase fault at the HV bus cleared at 0.10, 0.15 and 0.20 s (classical model, no damping). | x-axis time 0 to 2.0 s, y-axis rotor angle 0 to 200 degrees. Three curves starting at 31.2 degrees: clearing at 0.10 s (angle 40.7 at clearing, first maximum 82.9 at 0.45 s, minimum 13.7 at 1.03 s, periodic), clearing at 0.15 s (52.7 at clearing, maximum 114.6 at 0.58 s, minimum about -1 at 1.29 s), clearing at 0.20 s (69.4 at clearing, crosses 180 at 0.56 s, labelled loses synchronism). Vertical dashed lines at the clearing times; horizontal dashed line at deltamax 135.4 degrees; annotation critical clearing time 0.160 s. | [L172](part-5-power-system-analysis/20-power-system-stability.md#L172) | `figures/ch20/fig-20-3-swing-curves.png` ✔ |
| 20.4 | plot | PV curves of a load area supplied through 0.20 pu and 0.30 pu equivalent reactances for unity and 0.95 lagging power factor, showing the nose points and margins at 130 MW. | x-axis load power 0 to 260 MW, y-axis load voltage 0 to 1.05 pu. Four curves (upper and lower branches): X = 0.20 pu unity pf (nose 250 MW at 0.707 pu), X = 0.20 pu 0.95 pf (nose 181 MW at 0.617 pu), X = 0.30 pu unity pf (nose 167 MW at 0.707 pu), X = 0.30 pu 0.95 pf (nose 121 MW at 0.617 pu). Vertical line at 130 MW with operating points 0.963, 0.852 and 0.902 pu marked; arrow showing margin 22 percent on the X = 0.30 unity curve; shaded band 0.95 to 1.05 pu labelled normal voltage range. | [L208](part-5-power-system-analysis/20-power-system-stability.md#L208) | `figures/ch20/fig-20-4-pv-nose-curves.png` ✔ |
| 20.5 | plot | System frequency after the loss of 1.8 GW in a 35 GW system for three levels of kinetic energy and with battery fast frequency response. | x-axis time 0 to 30 s, y-axis frequency 48.7 to 50.1 Hz. Curves: 200 GW.s (nadir 49.21 Hz at 7.0 s), 130 GW.s (49.10 Hz at 5.2 s), 80 GW.s (48.96 Hz at 3.8 s), 80 GW.s with 0.6 GW fast frequency response (49.28 Hz at 3.3 s, settling 49.68 Hz). Without FFR all settle toward 49.51 Hz. Initial tangent lines labelled RoCoF 0.225, 0.346, 0.563 Hz/s. Horizontal dashed lines at 49.8 Hz (FFR trigger), 49.5 Hz (statutory limit), 48.8 Hz (first stage of load shedding). | [L262](part-5-power-system-analysis/20-power-system-stability.md#L262) | `figures/ch20/fig-20-5-frequency-response.png` ✔ |
| 20.6 | block-diagram | Time scales of power-system response to a disturbance, from fault inception to operator action. | horizontal logarithmic time axis from 1 ms to 1 hour. Bars stacked vertically: electromagnetic transients and fault current (1-20 ms), protection and breaker operation (20-150 ms), inverter fault ride-through (0-500 ms), rotor-angle first swing (0.1-3 s), AVR and PSS action (0.1-10 s), inertial response (0-10 s), governor primary response (2-30 s), tap changers and overexcitation limiters (30 s - 10 min), secondary frequency control AGC (30 s - 15 min), operator actions and thermal limits (10 min - 1 h). Colour bands group them as EMT simulation domain, RMS simulation domain, quasi-steady-state domain. | [L287](part-5-power-system-analysis/20-power-system-stability.md#L287) | `figures/ch20/fig-20-6-disturbance-time-scales.png` ✔ |

## Chapter 21 — Transmission Lines

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 21.1 | cross-section | Cross-section of the reference 400 kV single-circuit horizontal tower with twin-Moose bundles and two shield wires. | lattice tower outline, height about 40 m; three phase positions a, b, c on a horizontal crossarm at 11 m spacing (a to c 22 m), conductor attachment at about 27 m with mid-span ground clearance 15 m marked; each phase a twin bundle of ACSR Moose (31.77 mm diameter) at 450 mm spacing shown enlarged in an inset with GMR 12.85 mm and bundle GMR 76.0 mm; V-string or I-string insulators about 3.5 m long; two shield wires above the outer phases at about 35 m. Annotations: GMD = 13.86 m, right-of-way width about 46 to 52 m. | [L56](part-6-transmission-distribution-and-protection/21-transmission-lines.md#L56) | `figures/ch21/fig-21-1-400kv-tower-geometry.png` ✔ |
| 21.2 | plot | Error of the short-line and nominal-pi models relative to the exact distributed model for the reference 400 kV line at 50 Hz. | x-axis line length 0 to 800 km with secondary axis electrical length 0 to 48.6 degrees, y-axis error in percent 0 to 55 (log scale optional). Curves: short-model error in magnitude of A relative to the exact value, 1/abs(A) - 1, the omitted Ferranti rise (0.4, 1.3, 3.6, 9.7, 24.2, 50.9 percent at 80, 150, 250, 400, 600, 800 km), nominal-pi error in magnitude of B (0.1, 0.4, 1.2, 3.1, 7.1, 13.0 percent), nominal-pi error in magnitude of C (0.1, 0.2, 0.6, 1.6, 3.7, 7.2 percent, plotted as magnitude). Shaded zones short (below 80 km), medium (80 to 250 km), long (above 250 km). Horizontal dashed line at 1 percent. | [L167](part-6-transmission-distribution-and-protection/21-transmission-lines.md#L167) | `figures/ch21/fig-21-2-line-model-errors.png` ✔ |
| 21.3 | plot | Receiving-end behaviour of the 400 km, 400 kV reference line: voltage with the sending end fixed, and reactive power needed to hold both ends at 1.0 pu. | left panel: x-axis receiving-end power as fraction of SIL 0 to 1.3, y-axis receiving-end voltage 0.6 to 1.15 pu; curves for unity power factor (1.097 at no load, 1.052 at 0.5 SIL, 0.930 at 1.0 SIL, nose shortly beyond) and 0.95 lagging (0.972 at 0.5 SIL, nose before 1.0 SIL); horizontal band 0.95 to 1.05 pu. Right panel (lossless line, resistance neglected): x-axis P/SIL 0 to 2, y-axis reactive power supplied at the receiving end from -150 to +400 MVAr; curve passing through -111 MVAr at 0, 0 at 1.0 SIL, +156 MVAr at 1.5 SIL; secondary axis angle across line, 24.3 deg at 1.0 SIL, 38.1 deg at 1.5 SIL, 55.4 deg at 2.0 SIL. | [L216](part-6-transmission-distribution-and-protection/21-transmission-lines.md#L216) | `figures/ch21/fig-21-3-receiving-end-voltage.png` ✔ |
| 21.4 | plot | Line loadability in multiples of surge impedance loading versus line length (St. Clair curve), showing the thermal, voltage-drop and stability regions. | x-axis line length 0 to 800 km, y-axis loadability 0 to 3.5 times SIL. Solid curve through 3.0 at 80 km, 2.0 at 160 km, 1.3 at 320 km, 1.0 at 480 km, 0.8 at 640 km, about 0.65 at 800 km. Shaded regions labelled thermal limit (below about 80 km), voltage-drop limit (80 to 300 km), stability limit (above 300 km). Dashed reference curve: lossless line alone with 30 degree angle, sin 30 / sin(beta l) with 6.07 degrees per 100 km. Right-hand axis gives MW for a 400 kV twin-bundle line (SIL 516 MW). | [L245](part-6-transmission-distribution-and-protection/21-transmission-lines.md#L245) | `figures/ch21/fig-21-4-st-clair-loadability.png` ✔ |
| 21.5 | plot | Maximum conductor surface gradient versus line voltage for single, twin and quad Moose bundles, compared with the corona onset gradient. | x-axis line-to-line voltage 200 to 800 kV, y-axis maximum surface gradient 0 to 35 kV/cm RMS. Straight lines through the origin: single Moose at 13.86 m GMD (21.5 kV/cm at 400 kV, 22.5 at 420 kV), twin Moose 450 mm spacing (15.3 at 400 kV, 16.0 at 420 kV), quad Moose 450 mm spacing at 765 kV geometry, flat 15 m phase spacing, GMD 18.9 m (about 18.6 kV/cm at 800 kV, drawn as indicative). Horizontal band 21 to 23.5 kV/cm labelled Peek visual onset, m = 0.82 to 0.9; dashed horizontal at 17 kV/cm labelled typical design limit; second dashed band reduced by 11 percent labelled 1000 m altitude. Vertical markers at 420 and 800 kV. | [L341](part-6-transmission-distribution-and-protection/21-transmission-lines.md#L341) | `figures/ch21/fig-21-5-corona-surface-gradient.png` ✔ |
| 21.6 | schematic | HVDC configurations and the break-even distance between AC and DC transmission. | left: four small single-line sketches: monopole with earth return (converter, one pole conductor, earth electrodes), bipole (two converters per station, +500 kV and -500 kV poles, neutral grounded at electrode), back-to-back (two converters in one building, no line), multi-terminal VSC (three stations on one DC network). Right: plot of total cost versus distance 0 to 1500 km: AC line starts low and rises steeply (includes compensation and intermediate substations), DC line starts high (two converter stations) and rises slowly; crossing marked at about 600 km for overhead lines; second, dashed pair for cables crossing at about 80 km. Axes in relative cost units. | [L451](part-6-transmission-distribution-and-protection/21-transmission-lines.md#L451) | `figures/ch21/fig-21-6-hvdc-configurations-breakeven.png` ✔ |

## Chapter 22 — Distribution Systems

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 22.1 | single-line | A typical European-style distribution chain from the grid substation to the customer, with representative ratings at each level. | single-line diagram left to right. 132 kV busbar with two 90 MVA 132/33 kV transformers (grid substation). 33 kV ring to three primary substations; one detailed: two 20 MVA 33/11 kV Dyn11 transformers with OLTC (plus or minus 10 percent, 17 taps), 11 kV split busbar with bus-section breaker, six outgoing 11 kV feeders (breakers with relays). One feeder drawn as an open ring through four ring-main units (RMU) with a normally open point marked NOP; each RMU feeds a 500 kVA 11/0.4 kV Dyn11 transformer. One LV board with four 400 V radial cable feeders (300 mm2 Al) supplying houses; one house with a rooftop PV symbol and an EV charger. Voltage labels at each level and typical customer counts: about 100 to 250 per 500 kVA substation. | [L32](part-6-transmission-distribution-and-protection/22-distribution-systems.md#L32) | `figures/ch22/fig-22-1-distribution-chain.png` ✔ |
| 22.2 | single-line | Four ways to connect distribution loads: radial, open ring with a normally open point, closed ring, and a meshed secondary network with network protectors. | four panels in a 2 x 2 grid. (a) Radial: substation breaker, main with four load points, two laterals with fuses, one recloser on the main. (b) Open ring: two substation breakers (bus sections A and B), six RMUs in a loop, NOP between RMU 3 and RMU 4 shown as an open switch; a fault X between RMU 1 and RMU 2 with arrows showing the restoration path. (c) Closed ring: same loop with all switches closed and directional relay symbols at both ends. (d) Secondary network: three primary feeders, each with transformers and network-protector symbols (NP), feeding a meshed LV grid of six nodes. Label each panel with typical use: rural overhead, urban cable, subtransmission and critical industry, downtown cores. | [L81](part-6-transmission-distribution-and-protection/22-distribution-systems.md#L81) | `figures/ch22/fig-22-2-radial-ring-network.png` ✔ |
| 22.3 | plot | Efficiency versus load of two 1000 kVA distribution transformers: a low-loss design and an older design. | x-axis per-unit load 0 to 1.2, y-axis efficiency 97.5 to 99.6 percent, power factor 0.95. Curve 1 (solid): P0 = 0.70 kW, Pk = 9.0 kW, maximum 99.47 percent near k = 0.28. Curve 2 (dashed): P0 = 1.70 kW, Pk = 10.5 kW, maximum near k = 0.40. Shaded vertical bands at k = 0.2, 0.5 and 0.9 labelled with hours per day (8 h, 10 h, 6 h). Annotate all-day efficiencies 99.25 percent and 98.95 percent. | [L150](part-6-transmission-distribution-and-protection/22-distribution-systems.md#L150) | `figures/ch22/fig-22-3-transformer-efficiency.png` ✔ |
| 22.4 | plot | Voltage profile along an 8 km, 11 kV feeder carrying 3 MW at power factor 0.9, with the load lumped at the end and uniformly distributed. | x-axis distance from substation 0 to 8 km; y-axis voltage 0.90 to 1.02 per unit (source 1.00 pu). Curve 1 (dashed): straight line from 1.000 to 0.912 pu (load lumped at end, 8.78 percent drop). Curve 2 (solid): parabola 1 - 0.0878 (s/8 - s^2/128), ending at 0.956 pu (uniform load). Horizontal dotted line at 0.94 pu labelled design limit for MV feeder. Annotate losses: 200.6 kW lumped, 66.9 kW uniform. | [L245](part-6-transmission-distribution-and-protection/22-distribution-systems.md#L245) | `figures/ch22/fig-22-4-feeder-voltage-profile.png` ✔ |
| 22.5 | plot | Voltage from primary substation to the last customer at evening peak and at noon minimum load with rooftop PV, showing how tap settings place the profile inside the plus-or-minus 10 percent band. | x-axis is a schematic distance with segments labelled 11 kV busbar, 11 kV feeder (0 to 8 km), 11/0.4 kV transformer, LV main (0 to 300 m), customer; y-axis voltage 0.88 to 1.12 per unit. Evening peak curve: busbar 1.03 pu (OLTC with LDC), falling to 0.986 at feeder end (4.4 percent drop), +2.5 percent off-circuit tap boost to 1.01, transformer drop 2 percent to 0.99, LV drop 5 percent to 0.94 pu at the last customer. Noon PV curve: busbar 1.01 pu, feeder rise 0.5 percent, transformer and tap to 1.04, LV rise 3.5 percent to 1.075 pu. Shaded band 0.90 to 1.10 pu labelled EN 50160. | [L356](part-6-transmission-distribution-and-protection/22-distribution-systems.md#L356) | `figures/ch22/fig-22-5-voltage-band-profile.png` ✔ |
| 22.6 | plot | Peak demand forecast for a 2 x 20 MVA primary substation under three electrification scenarios, against its N-1 firm capacity. | x-axis year 2025 to 2045; y-axis peak demand 10 to 40 MVA. Three curves starting at 18 MVA in 2025: low scenario (1 percent per year, 22 MVA in 2045), central (EV and heat-pump growth, 31 MVA in 2045), high (central plus a 6 MVA data-centre step in 2032, 38 MVA in 2045). Horizontal lines at 26 MVA (N-1 firm capacity, 1.3 pu cyclic rating of one 20 MVA unit) and 40 MVA (installed). Mark the year each scenario crosses firm capacity: central about 2039, high 2032. | [L443](part-6-transmission-distribution-and-protection/22-distribution-systems.md#L443) | `figures/ch22/fig-22-6-planning-load-forecast.png` ✔ |

## Chapter 23 — Power-System Protection

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 23.1 | single-line | Overlapping zones of protection around a generator, step-up transformer, 132 kV busbars, two lines and a 33 kV busbar. | single-line diagram left to right: 200 MVA generator G (zone 1, generator differential 87G), 200 MVA 15.75/132 kV step-up transformer (zone 2, 87T), 132 kV double busbar (zone 3, 87B), two 132 kV lines each 60 km with breakers at both ends (zones 4 and 5, distance 21 and line differential 87L), the remote 132 kV busbar at the far end of the lines (unnumbered zone, 87B, labelled remote bus, so that no gap is left between the line zones and the transformer zone), 132/33 kV 60 MVA transformer and 33 kV busbar (zones 6 and 7, 87T and 87B). Dashed rounded rectangles for zones, each overlapping its neighbour across a circuit breaker; CT symbols drawn on the far side of each breaker relative to the zone they feed. A fault F in an overlap region near one 132 kV breaker is marked with a note that both zones trip. | [L47](part-6-transmission-distribution-and-protection/23-power-system-protection.md#L47) | `figures/ch23/fig-23-1-protection-zones.png` ✔ |
| 23.2 | plot | IEC standard-inverse, very-inverse and extremely-inverse relay curves at TMS 0.1, with a definite-time characteristic for comparison. | log-log axes; x-axis multiple of setting M from 1 to 30; y-axis operating time 0.01 to 100 s. Curves: SI t = 0.014/(M^0.02 - 1) solid, 0.297 s at M = 10, 1.00 s at M = 2; VI t = 1.35/(M - 1) dashed, 0.150 s at M = 10; EI t = 8/(M^2 - 1) dotted, 0.081 s at M = 10, 2.67 s at M = 2. Horizontal line at 0.5 s for a definite-time element picking up at M = 1.5, and a vertical step to 0.03 s at M = 15 for an instantaneous element. Point marked at M = 10 for the worked example. | [L103](part-6-transmission-distribution-and-protection/23-power-system-protection.md#L103) | `figures/ch23/fig-23-2-idmt-curves.png` ✔ |
| 23.3 | plot | Dual-slope biased differential characteristic, with the trajectories of an internal fault and an external fault with CT saturation. | x-axis bias (restraint) current 0 to 10 pu; y-axis differential current 0 to 6 pu. Characteristic: horizontal at 0.25 pu up to bias 0.83 pu, slope 30 percent to bias 2.0 pu (Idiff 0.6 pu), then slope 70 percent to bias 10 pu (Idiff 6.2 pu, clipped at 6). Region above labelled TRIP, below RESTRAIN. Internal fault trajectory: points along Idiff = 2 Ibias line reaching (3, 6). External fault: through current rising to 8 pu along the bottom (small Idiff from ratio error), then one CT saturating, trajectory rising vertically to (8, 3.0), staying below the 70 percent slope; with Ibias = half the sum of magnitudes, a vertical rise at Ibias = 8 pu means the saturated CT's error is mainly in phase angle (about 22 degrees between equal 8 pu currents). Note above the plot: unrestrained high-set differential at Idiff = 8 pu, above the plotted range. | [L138](part-6-transmission-distribution-and-protection/23-power-system-protection.md#L138) | `figures/ch23/fig-23-3-biased-differential.png` ✔ |
| 23.4 | plot | Three-zone mho distance characteristic on the R-X plane for a 100 km, 132 kV line, with the load area and a power-swing trajectory. | R axis -60 to 120 ohm primary, X axis -20 to 100 ohm. Line impedance vector from origin to (10, 40) at 76 degrees, and adjacent line continuing to (20, 80). Mho circles through the origin with diameters along 76 degrees: zone 1 33.0 ohm, zone 2 49.5 ohm, zone 3 82.5 ohm. Load area: sector between plus and minus 30 degrees beyond radius 104.8 ohm, shaded. Load-encroachment blinder lines. A dashed power-swing locus moving from right to left across the plane, crossing zone 3 and zone 2. A point for a fault at 60 km with 8 ohm fault resistance at (14, 24). | [L209](part-6-transmission-distribution-and-protection/23-power-system-protection.md#L209) | `figures/ch23/fig-23-4-distance-zones.png` ✔ |
| 23.5 | plot | Fault current interruption at a current zero and the transient recovery voltage across the first pole to clear of a 145 kV breaker. | two stacked panels sharing a time axis -10 to +2 ms around current zero, plus an inset zoom 0 to 600 microseconds. Top: asymmetrical fault current decaying, arc voltage small and rectangular, current reaching zero at t = 0. Bottom: voltage across the contacts, near zero during arcing, then after current zero a 1-cosine oscillation rising to 215 kV peak (1.3 x 1.4 x 145 x 0.816) and settling to the recovery voltage of about 154 kV peak (1.3 x 145 x 0.816). Dashed curve labelled dielectric recovery of the gap rising faster than the TRV: interruption succeeds; second dashed curve rising slower and crossing the TRV: reignition. | [L266](part-6-transmission-distribution-and-protection/23-power-system-protection.md#L266) | `figures/ch23/fig-23-5-current-zero-trv.png` ✔ |
| 23.6 | plot | Time-current coordination of a feeder relay B, an incomer relay A and a 100 A lateral fuse on an 11 kV radial feeder. | log-log axes; x-axis current at 11 kV from 100 A to 10 kA; y-axis time 0.01 to 100 s. Relay B: SI, Is 200 A, TMS 0.10, 0.297 s at 2 kA, 0.211 s at 5 kA. Relay A: SI, Is 600 A, TMS 0.16, 0.919 s at 2 kA, 0.517 s at 5 kA, 0.421 s at 8 kA. 100 A expulsion fuse (K-type) total-clearing curve, approximate, from about 230 A: 0.090 s at 2 kA, 0.21 s below B there (arrow labelled fuse-B), crossing B at about 1.2 kA with a note that below this B is faster, so the SI relay and the fuse are selective only above about 1.2 kA. Vertical dashed lines at 2 kA, 5 kA (max fault at B) and 8 kA (busbar). Arrow between A and B labelled 0.306 s grading margin at 5 kA. Transformer damage curve (dashed) above relay A. | [L396](part-6-transmission-distribution-and-protection/23-power-system-protection.md#L396) | `figures/ch23/fig-23-6-coordination-curves.png` ✔ |

## Chapter 24 — High-Voltage Engineering

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 24.1 | plot | Paschen curves for air and SF6, and breakdown voltage of long rod-plane air gaps under switching impulse. | left panel log-log, x-axis pd from 1e-2 to 1e3 Pa m, y-axis breakdown voltage 100 V to 1 MV; air curve with minimum about 330 V at pd 0.75 Pa m, SF6 curve with minimum about 500 V and right branch about 2.9 times higher than air at large pd; marker at pd = 1e3 Pa m (1 cm at 1 bar) for air 30.9 kV. Right panel linear, x-axis gap 0 to 15 m, y-axis U50 0 to 2.5 MV: positive switching impulse rod-plane U50 = 3400/(1 + 8/d) kV (680 kV at 2 m, 1308 kV at 5 m, 1889 kV at 10 m) with dashed straight line of 500 kV/m showing lightning impulse rod-plane for comparison, showing saturation of the switching curve. | [L55](part-6-transmission-distribution-and-protection/24-high-voltage-engineering.md#L55) | `figures/ch24/fig-24-1-paschen-curves.png` ✔ |
| 24.2 | circuit | Partial discharge in a void: cross-section, the abc equivalent circuit, and the IEC 60270 measuring circuit with a phase-resolved pattern. | three panels. (a) Cross-section of 4 mm XLPE between electrodes with a flat 0.1 mm air void, field lines concentrated in the void. (b) abc circuit: Ca (void) with a parallel spark gap, in series with Cb, both in parallel with Cc, connected to source U. (c) Measuring circuit: HV source through filter impedance Z, test object Ca, coupling capacitor Ck in parallel, measuring impedance Zm in series with Ck feeding a PD instrument; calibrator symbol injecting q0 = 100 pC. Inset: phase-resolved PD pattern, x-axis phase 0 to 360 degrees, y-axis apparent charge 0 to 50 pC, clusters on the rising quadrants of the sinusoid (0 to 90 and 180 to 270 degrees), typical of void discharges. | [L126](part-6-transmission-distribution-and-protection/24-high-voltage-engineering.md#L126) | `figures/ch24/fig-24-2-pd-void-model.png` ✔ |
| 24.3 | plot | Standard lightning and switching impulse waveshapes, and the tower-top voltage of a back-flashover. | left panel, x-axis time 0 to 100 microseconds, y-axis per unit 0 to 1.05: lightning impulse 1.2/50 microseconds double exponential (u = 1.037(exp(-t/68.2) - exp(-t/0.405)) in microseconds), with the virtual front T1 = 1.2 microseconds marked by 30 and 90 percent points and the time to half value T2 = 50 microseconds. Right panel, x-axis 0 to 5000 microseconds: switching impulse 250/2500 microseconds with time to peak 250 microseconds and time to half 2500 microseconds. Inset sketch: 30 m tower with shield wire struck by 50 kA stroke, footing resistance 20 ohm, tower-top voltage 1 MV, insulator voltage 750 kV against CFO 700 kV, arrow showing back-flashover from tower to phase. | [L190](part-6-transmission-distribution-and-protection/24-high-voltage-engineering.md#L190) | `figures/ch24/fig-24-3-impulse-waveshapes.png` ✔ |
| 24.4 | plot | Metal-oxide arrester V-I characteristic and the insulation coordination of a 132 kV transformer. | left panel, x-axis current 1e-4 to 1e5 A (log), y-axis voltage 0 to 350 kV peak: ZnO characteristic for Ur = 120 kV, about 136 kV peak (Uc 96 kV RMS) at 1 mA, 260 kV at 1 kA, 290 kV at 10 kA, 330 kV at 40 kA; dashed horizontal at peak continuous operating voltage 124 kV. Right panel, bar chart of voltage levels in kV peak: system peak phase voltage 118, TOV peak 166, arrester Upl 290, voltage at transformer with 15 m separation 390, required withstand 565 (LIWL/1.15), LIWL 650; arrows showing protective margins 1.45 and 1.67, and a dashed bar at 41 m separation limit. | [L285](part-6-transmission-distribution-and-protection/24-high-voltage-engineering.md#L285) | `figures/ch24/fig-24-4-arrester-coordination.png` ✔ |
| 24.5 | cross-section | Ground potential rise of a substation grid during an earth fault, with touch, step, mesh and transferred voltages. | cross-section through soil (100 ohm m) with the 60 m x 60 m grid of the worked example at 0.5 m depth (20 x 20 conductors at 3.16 m spacing, 2400 m) and a 0.1 m crushed-rock layer (3000 ohm m). Above, a plot of surface potential versus distance from -60 m to +100 m along a cut through the edge row of meshes, computed by a numerical (method-of-moments) uniform-soil model of the grid and scaled to the worked example's GPR of 3.87 kV: about 3.4 to 3.65 kV over the grid with small dips between conductors, falling outside the grid toward zero at remote earth. Annotated figures: person touching an earthed structure at the corner mesh (mesh touch voltage about 460 V against 681 V tolerable, consistent with the IEEE 80 estimate of about 440 V), person walking just outside the perimeter (1 m step voltage about 360 V against 2231 V tolerable), person 2 m outside the grid touching an unbonded fence that runs off site (touch about 1.3 kV, above the limit), and a telecom cable to remote earth (transferred potential near the full 3.87 kV GPR). Fault current 5 kA injected into grid. | [L364](part-6-transmission-distribution-and-protection/24-high-voltage-engineering.md#L364) | `figures/ch24/fig-24-5-gpr-touch-step.png` ✔ |
| 24.6 | circuit | A five-stage Cockcroft-Walton multiplier and a Marx impulse generator with its single-stage equivalent circuit. | (a) Cockcroft-Walton: AC transformer 100 kV peak, 50 Hz; ladder of 5 stages, each with two 0.1 microfarad capacitors (oscillating column on left, smoothing column on right) and two diodes; output 1000 kV ideal, load 2 mA; labels ripple 6.0 kV and drop 38 kV. (b) Marx generator: DC charging source U0, charging resistors Rc, 4 stage capacitors in a column with spark gaps G1 to G4 (G1 triggered), front resistor Rf = 220 ohm, tail resistor Rt = 3.2 kilo-ohm, load Cb = 2 nF and capacitive divider to oscilloscope. (c) Equivalent circuit: Cs = 20 nF charged to nU0, switch, Rf, Rt across Cs, Cb at output, with formulas T1 = 3 Rf Cs Cb/(Cs + Cb) = 1.2 microseconds and T2 = 0.7 Rt (Cs + Cb) = 50 microseconds. | [L410](part-6-transmission-distribution-and-protection/24-high-voltage-engineering.md#L410) | `figures/ch24/fig-24-6-cw-and-marx.png` ✔ |

## Chapter 25 — Power Quality

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 25.1 | plot | Harmonic impedance of an 11 kV, 250 MVA bus with and without a 3 Mvar capacitor bank, with the drive spectrum overlaid. | x-axis harmonic order 1 to 25, y-axis impedance 0 to 40 ohm. Dashed: source alone, h times 0.484 ohm. Solid: source in parallel with the plain 3 Mvar bank (Xc 40.3 ohm), parallel resonance peak at h = 9.13 (456 Hz). Dotted: bank detuned with 7 percent reactor, series dip at h = 3.78 and parallel peak near h = 3.5, below the source line above h = 4. Bars on a right axis 0 to 60 A at h = 5, 7, 11, 13, 17, 19: 49.7, 19.9, 11.6, 8.3, 5.0, 4.1 A. Annotate amplification 1.43, 2.43, 2.21 at h = 5, 7, 11. | [L169](part-7-power-quality-and-grid-modernization/25-power-quality.md#L169) | `figures/ch25/fig-25-1-bus-harmonic-impedance.png` ✔ |
| 25.2 | plot | The Pst = 1 curve for rectangular voltage changes on a 230 V lamp, with typical fluctuating loads. | log x-axis changes per minute 0.1 to 10000, log y-axis dV/V 0.1 to 10 percent. Curve through about (1, 2.72), (7, 1.46), (39, 0.91), (110, 0.73), (1056, 0.30 minimum), (1620, 0.40), (4000, 0.9); region above shaded Pst greater than 1. Points: motor start 4 per hour at 3 percent, spot welder 60 per minute at 1 percent, arc furnace band 300 to 3000 per minute at 0.5 to 2 percent. | [L220](part-7-power-quality-and-grid-modernization/25-power-quality.md#L220) | `figures/ch25/fig-25-2-pst-unity-curve.png` ✔ |
| 25.3 | plot | Magnitude-duration map of power-quality disturbances after IEEE 1159, with the ITIC and SEMI F47 tolerance curves. | log x-axis duration 1 microsecond to 1000 s, y-axis 0 to 2.0 pu. Regions: transients below 10 ms above 1.2 pu; interruption below 0.1 pu; sags 0.1 to 0.9 pu and swells 1.1 to 1.8 pu from 10 ms to 60 s; under- and overvoltage beyond 60 s. ITIC lower bound 0 pu to 20 ms, 0.70 pu to 0.5 s, 0.80 pu to 10 s, 0.90 pu beyond; upper bound 2.0 pu at 1 ms, 1.2 pu 3 ms to 0.5 s, 1.1 pu beyond. SEMI F47 dashed: 0.50 pu to 200 ms, 0.70 pu to 0.5 s, 0.80 pu to 1 s. Mark the fab dip at 0.62 pu, 110 ms. | [L268](part-7-power-quality-and-grid-modernization/25-power-quality.md#L268) | `figures/ch25/fig-25-3-disturbance-map.png` ✔ |
| 25.4 | single-line | A 400 V automatic detuned power-factor-correction bank in a plant with drives. | 11/0.4 kV 1600 kVA Dyn11 transformer to a 400 V switchboard; 600 kW motor load at PF 0.78 and six-pulse drives with a 5th-harmonic arrow. Six-step bank, each step contactor, 7 percent series reactor and delta capacitors rated 480 V (total 0.375 mH and 1889 microfarad per branch); controller with CT on the incomer. Labels: 306 kvar effective, tuning 189 Hz, capacitor voltage 430 V. | [L439](part-7-power-quality-and-grid-modernization/25-power-quality.md#L439) | `figures/ch25/fig-25-4-detuned-bank.png` ✔ |
| 25.5 | single-line | Where power-quality mitigation devices sit in an MV/LV industrial supply. | 33 kV source (750 MVA) via 33/11 kV transformer to an 11 kV bus with PCC meter (IEC 61000-4-30 Class A); on it a large drive or furnace with STATCOM, a 5th tuned filter (1.5 Mvar, h 4.7) and a high-pass branch. 11/0.4 kV transformer to a 400 V bus with detuned PFC bank, active harmonic filter, drives with line reactors, a sensitive process behind a series DVR and an IT load on an online UPS. Arresters at 33 and 11 kV, SPDs at 400 V. Colour code source, network and load measures. | [L508](part-7-power-quality-and-grid-modernization/25-power-quality.md#L508) | `figures/ch25/fig-25-5-mitigation-locations.png` ✔ |

## Chapter 26 — Smart Grids

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 26.1 | block-diagram | Architecture of an advanced metering infrastructure. | left to right. Home area: smart meter with HAN link (Zigbee or Wi-SUN) to an in-home display, smart thermostat and EV charger. Neighbourhood area network: 2000 meters on RF mesh at 50 to 300 kbit/s or narrowband PLC (G3-PLC, PRIME, 35 to 90 kHz CENELEC A band) to a data concentrator at the distribution substation. Wide area backhaul: cellular LTE or fibre to the utility. Utility data centre: head-end system, MDMS with validation, estimation and editing, then interfaces to billing, outage management system, GIS, ADMS and analytics. Annotate data rates: 96 interval records per meter per day, about 9.6 kB per meter per day, 11.5 GB per day for 1.2 million meters. Arrows show two-way traffic: reads up, commands (disconnect, tariff update, firmware) down. | [L35](part-7-power-quality-and-grid-modernization/26-smart-grids.md#L35) | `figures/ch26/fig-26-1-ami-architecture.png` ✔ |
| 26.2 | single-line | Single-line diagram of an islanded mine microgrid with diesel, PV and battery. | 11 kV ring bus. Two 2 MW diesel gensets (each with 0.4/11 kV step-up, droop 4 percent), a 3 MW / 3 MWh battery system with grid-forming inverter (droop 2 percent), a 6 MW PV array with grid-following inverters, and loads: 2.5 MW crusher and conveyors, 1.5 MW ventilation, 0.8 MW camp. Point of common coupling breaker to a 33 kV utility line shown dashed (absent for the off-grid case). Microgrid controller block linked by dashed communication lines to every source and to the PCC breaker, with labels primary (local droop), secondary (frequency restoration), tertiary (dispatch). | [L154](part-7-power-quality-and-grid-modernization/26-smart-grids.md#L154) | `figures/ch26/fig-26-2-mine-microgrid.png` ✔ |
| 26.3 | plot | Frequency-power droop characteristics of two gensets and a battery sharing a 2.5 MW load step. | x-axis output change 0 to 3 MW, y-axis frequency 48.5 to 50.5 Hz. Three lines from 50 Hz at zero change: each genset falling with slope 1 Hz per MW (4 percent on 2 MW, 2 Hz at 2 MW), the battery falling with slope 0.333 Hz per MW (2 percent on 3 MW, 1 Hz at 3 MW). Horizontal dashed line at 49.5 Hz intersecting genset lines at 0.5 MW and the battery line at 1.5 MW; annotation sum 2.5 MW. Second dashed set of lines shifted up by secondary control so that the same outputs occur at 50 Hz. | [L186](part-7-power-quality-and-grid-modernization/26-smart-grids.md#L186) | `figures/ch26/fig-26-3-droop-sharing.png` ✔ |
| 26.4 | single-line | Fault location, isolation and service restoration on two 11 kV feeders with a normally open tie. | two feeders from substation breakers CB1 and CB2, each with four sections of 750 customers separated by remote switches S1, S2, S3 on feeder 1, joined at the far end by normally open tie switch T. Four panels: (a) normal state, (b) permanent fault between S1 and S2, CB1 tripped, all 3000 customers off, fault passage indicators lit at CB1 and S1 only, (c) S1 and S2 open, CB1 reclosed restoring section 1, (d) T closed restoring sections 3 and 4 from feeder 2; only section 2 (750 customers) remains off. Time stamps 0 s, 5 s, 40 s, 60 s. | [L247](part-7-power-quality-and-grid-modernization/26-smart-grids.md#L247) | `figures/ch26/fig-26-4-flisr-sequence.png` ✔ |
| 26.5 | plot | The resilience trapezoid: performance of a network during and after an extreme event, with and without resilience measures. | x-axis time in hours 0 to 120, y-axis load served 0 to 100 percent. Base case solid: 100 percent until event at t = 10 h, falls over 6 h to 35 percent, stays at 35 percent until 40 h, recovers linearly to 100 percent at 110 h. Improved case dashed: falls to 70 percent over 6 h (hardening), critical loads held by microgrids, recovery starts at 24 h and completes at 60 h (operational and restoration measures). Shade area between curves labelled avoided loss of load. Phases labelled: disruption, degraded state, restoration, post-restoration. | [L370](part-7-power-quality-and-grid-modernization/26-smart-grids.md#L370) | `figures/ch26/fig-26-5-resilience-trapezoid.png` ✔ |

## Chapter 27 — Grid Integration of Renewable Energy

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 27.1 | block-diagram | Control structure of a grid-following inverter. | left, DC source (PV array or battery) and DC-link capacitor at 1100 V; three-phase two-level VSC with PWM; LCL filter (converter-side L 0.10 pu, capacitor 0.05 pu, grid-side L 0.05 pu) and transformer 0.69/33 kV to the grid. Measurements: grid voltage vabc to a synchronous-reference-frame PLL (abc to dq, PI controller driving vq to zero, integrator giving theta, bandwidth 20 Hz); currents iabc to dq. Outer loops: DC-voltage or MPPT controller giving id reference; Q or volt-var controller giving iq reference; current limiter circle 1.1 pu. Inner loop: dq current PI controllers with bandwidth about 500 Hz, decoupling terms, dq to abc using theta, to PWM at 4 kHz. Plant controller at the point of connection sends P and Q setpoints. | [L79](part-7-power-quality-and-grid-modernization/27-grid-integration-of-renewable-energy.md#L79) | `figures/ch27/fig-27-1-grid-following-control.png` ✔ |
| 27.2 | plot | P-Q capability of an inverter-based plant compared with a grid-code requirement. | x-axis reactive power Q from -0.6 to +0.6 pu (absorbing left, injecting right), y-axis active power P from -1.1 to 1.1 pu. Circle of radius 1.053 pu labelled inverter current limit at 1.0 pu voltage; smaller dashed circle of radius 0.947 at 0.9 pu voltage. Shaded required region: rectangle Q from -0.33 to +0.33 for P from 0.2 to 1.0 pu, tapering triangle to Q = 0 at P = 0 (PV-only plant), and full rectangle extended to negative P for a battery plant shown hatched. Horizontal line at P = 1.0 labelled export limit; points marking PF 0.95 lagging and leading at full output. | [L143](part-7-power-quality-and-grid-modernization/27-grid-integration-of-renewable-energy.md#L143) | `figures/ch27/fig-27-2-pq-capability.png` ✔ |
| 27.3 | plot | Low-voltage ride-through envelope for a large inverter-based plant, with a fault event and the required reactive current. | upper panel: x-axis time -0.2 to 3 s, y-axis voltage at point of connection 0 to 1.2 pu. Solid envelope: 0.0 pu from 0 to 0.15 s, linear rise to 0.85 pu at 1.5 s (dashed alternative to 3 s), then 0.85 pu, then 0.90 pu continuous line. Region above labelled remain connected, region below disconnection permitted. Dotted trajectory of a fault: voltage drops to 0.25 pu at t = 0, cleared at 0.1 s, recovers to 0.92 pu by 0.5 s. Lower panel: reactive current iq in pu 0 to 1.2 versus same time axis, showing iq stepping to 1.0 pu within 30 ms (k = 2 times the 0.75 pu dip, capped at the current limit), returning to pre-fault value after clearance; active current id reduced during fault and recovering to 90 percent by 0.6 s. | [L190](part-7-power-quality-and-grid-modernization/27-grid-integration-of-renewable-energy.md#L190) | `figures/ch27/fig-27-3-frt-curve.png` ✔ |
| 27.4 | plot | System frequency after a 1.8 GW loss of infeed for three levels of inertia, with and without fast frequency response. | x-axis time 0 to 30 s, y-axis frequency 48.5 to 50.1 Hz. Three solid curves for Ek = 150, 100, 60 GW.s with initial slopes -0.30, -0.45, -0.75 Hz/s, primary response ramping to 1.8 GW over 10 s, load damping 2 percent per Hz; nadirs about 49.3, 49.1 and 48.8 Hz at 6 to 8 s, settling near 49.6 Hz. Dashed curve for Ek = 60 GW.s with 1 GW of fast frequency response delivered at 0.5 s: nadir about 49.4 Hz. Horizontal dashed lines at 49.2 Hz (statutory limit for large loss) and 48.8 Hz (load-shedding threshold). Tangent lines at t = 0 showing ROCOF values. | [L275](part-7-power-quality-and-grid-modernization/27-grid-integration-of-renewable-energy.md#L275) | `figures/ch27/fig-27-4-frequency-after-infeed-loss.png` ✔ |
| 27.5 | plot | Default IEEE 1547-2018 Category B volt-var characteristic and a volt-watt characteristic. | upper panel: x-axis voltage 0.85 to 1.15 pu, y-axis reactive power -0.5 to +0.5 pu of rated apparent power (positive injecting). Piecewise line: +0.44 below 0.92 pu, linear to 0 at 0.98 pu, zero (deadband) to 1.02 pu, linear to -0.44 at 1.08 pu, -0.44 above. Lower panel: volt-watt, active power limit 1.0 pu up to 1.06 pu, linear to 0.2 pu at 1.10 pu (Category B default). Mark the operating point of the LV example at 1.06 pu. | [L316](part-7-power-quality-and-grid-modernization/27-grid-integration-of-renewable-energy.md#L316) | `figures/ch27/fig-27-5-volt-var-curve.png` ✔ |
| 27.6 | plot | Ramp-rate control of a 100 MW PV plant by a battery during a cloud passage. | x-axis time 0 to 12 min, y-axis power -20 to 110 MW. PV array output (thin solid): 100 MW until t = 0, linear fall to 30 MW at t = 1 min, flat at 30 MW until 8 min, then rises to 100 MW at 9 min. Plant output at point of connection (thick solid): falls at 10 MW per minute from 100 MW at t = 0 to 30 MW at t = 7, flat, then rises at 10 MW per minute from t = 8 (PV curtailed during the rise). Battery power (dashed, positive discharging): rises linearly to 60 MW at t = 1, falls linearly to 0 at t = 7; shaded area 3.5 MWh. Curtailed PV energy during the up-ramp shaded differently. | [L353](part-7-power-quality-and-grid-modernization/27-grid-integration-of-renewable-energy.md#L353) | `figures/ch27/fig-27-6-ramp-rate-control.png` ✔ |

## Chapter 28 — Energy Efficiency and Management

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 28.1 | plot | Weekday load profile of a frozen-food plant (left) and its annual load duration curve (right). | Left panel: x-axis time of day 0 to 24 h, y-axis demand 0 to 2600 kW, 15-minute steps. Base load about 1150 kW overnight (refrigeration), rising at 06:00 to about 1600 kW, production plateau 1600 to 1900 kW from 07:00 to 22:00, a spike to 2400 kW at 15:00 to 15:30 labelled "compressors plus defrost coincide", dashed horizontal line at 2100 kW labelled "demand limit target", dotted line at 1500 kW labelled "monthly average". Right panel: x-axis hours per year 0 to 8760, y-axis demand 0 to 2600 kW; monotonically falling curve from 2400 kW at 0 h, to 2100 kW at about 40 h, about 1800 kW at 2000 h, 1500 kW at 4400 h, base 1100 kW at 8760 h; shade the small area above 2100 kW and label "energy to be shaved, about 450 kWh per event". | [L73](part-7-power-quality-and-grid-modernization/28-energy-efficiency-and-management.md#L73) | `figures/ch28/fig-28-1-load-profile-duration.png` ✔ |
| 28.2 | plot | Battery peak shaving on the plant's worst afternoon: site demand without and with the battery, and the battery's power. | x-axis time 12:00 to 20:00, y-axis power -400 to 2600 kW. Grey curve: site demand without battery rising from 1800 kW to a plateau of 2400 kW between 14:45 and 16:15 with ramps either side, back to 1800 kW by 17:00. Solid curve: grid import with battery, clipped flat at 2100 kW. Lower trace on the same axis: battery power, positive (discharge) up to 300 kW during the clip, negative (charging) about -100 kW from 22:00 onwards indicated by an arrow off the right edge. Shade the clipped area and label "450 kWh delivered". Horizontal dashed line at 2100 kW labelled "target". | [L137](part-7-power-quality-and-grid-modernization/28-energy-efficiency-and-management.md#L137) | `figures/ch28/fig-28-2-battery-peak-shaving.png` ✔ |
| 28.3 | plot | Electrical input power of a 90 kW pump set against flow for throttle control and for variable-speed control. | x-axis flow 40 to 100 % of design, y-axis input power 0 to 100 kW. Throttle curve (solid) through the points (100 %, 84.2 kW), (80 %, 78.3 kW), (60 %, 71.6 kW), (40 %, 64 kW). VSD curve, friction-only system (dashed): input = 86.8 kW times (Q/100)^3, i.e. 86.8, 44.4, 18.8, 5.6 kW at 100, 80, 60, 40 %. Third curve (dotted): VSD with 40 % static head, lying between the two, about 86.8, 57, 36, 22 kW. Vertical arrows at 80 % and 60 % labelled with the savings 33.9 kW and 52.8 kW. Note: VSD curve at 100 % lies 3 % above throttle because of drive losses. | [L164](part-7-power-quality-and-grid-modernization/28-energy-efficiency-and-management.md#L164) | `figures/ch28/fig-28-3-throttle-vs-vsd.png` ✔ |
| 28.4 | plot | Minimum efficiency against rated output for IE1 to IE4 four-pole 50 Hz motors. | x-axis rated output 0.75 to 1000 kW on a logarithmic scale, y-axis efficiency 70 to 100 %. Four rising, flattening curves through the Table 28.6 points: IE1 (72.1, 75.0, 86.0, 87.6, 93.1, 94.0 %), IE2 (79.6, 81.4, 88.7, 89.8, 94.7, 95.1 %), IE3 (82.5, 84.1, 90.4, 91.4, 95.6, 96.0 %), IE4 (85.7, 87.2, 91.9, 92.6, 96.4, 96.7 %) at 0.75, 1.1, 7.5, 11, 75 and 200 kW, flat beyond 200 kW. Shade the band between IE2 and IE4 and annotate "about one third less loss". Mark with a dot the 75 kW example (94.7 % and 96.4 %). | [L227](part-7-power-quality-and-grid-modernization/28-energy-efficiency-and-management.md#L227) | `figures/ch28/fig-28-4-ie-efficiency-classes.png` ✔ |
| 28.5 | plot | CUSUM of actual minus expected energy for the cold-store retrofit; the slope after commissioning is the saving rate. | x-axis month 0 to 6, y-axis CUSUM -250 to +25 MWh. Points and connecting line at (0, 0), (1, 7.5), (2, -19.5), (3, -62.5), (4, -107.5), (5, -167.5), (6, -235). Vertical dashed line at month 1 labelled "retrofit commissioned". Dotted straight-line fit through months 3 to 6 with slope about -57 MWh per month, annotated "saving about 12 %". Small inset bar chart of monthly difference values (+7.5, -27, -43, -45, -60, -67.5). | [L321](part-7-power-quality-and-grid-modernization/28-energy-efficiency-and-management.md#L321) | `figures/ch28/fig-28-5-cusum.png` ✔ |
| 28.6 | plot | Efficiency against load of a 1990s 1000 kVA transformer and an Ecodesign Tier 2 replacement, at unity power factor. | x-axis per-unit load 0 to 1.2, y-axis efficiency 97.5 to 99.8 %. Curve A (old, P0 = 1.7 kW, Pk = 13 kW): 98.20 % at 0.1, 99.01 % at 0.25, peak 99.07 % at 0.36, 99.02 % at 0.5, 98.81 % at 0.75, 98.55 % at 1.0. Curve B (Tier 2, P0 = 0.693 kW, Pk = 7.6 kW): 99.24 % at 0.1, 99.54 % at 0.25, peak 99.54 % at 0.30, 99.48 % at 0.5, 99.34 % at 0.75, 99.18 % at 1.0. Mark each maximum with a dot and label x_opt. Shade the typical operating band 0.3 to 0.6 per unit. | [L357](part-7-power-quality-and-grid-modernization/28-energy-efficiency-and-management.md#L357) | `figures/ch28/fig-28-6-transformer-efficiency.png` ✔ |

## Chapter 29 — Electrical Safety

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 29.1 | plot | Time-current zones for 50/60 Hz current, left hand to feet, after IEC 60479-1. | log-log axes, x-axis body current 0.1 to 10000 mA, y-axis duration 10 to 10000 ms. Line a vertical at 0.5 mA. Curve b from about 200 mA at 10 ms falling to 10 mA at about 2000 ms and vertical at 10 mA beyond. Curve c1 approximately 500 mA at 10 ms, 400 mA at 200 ms, falling steeply to about 50 mA at 1000 ms and 40 mA at 10000 ms. Curves c2 and c3 to the right of c1 (about 5 and 50 percent fibrillation probability). Zones labelled AC-1 (left of a), AC-2 (a to b), AC-3 (b to c1), AC-4 (right of c1) with AC-4.1, AC-4.2, AC-4.3. Overlay points: 230 mA at 25 ms (RCD trip, marked safe) and 230 mA at 1000 ms (no RCD, marked AC-4); horizontal dashed line at 40 ms labelled "RCD at 5 x rated residual current". | [L47](part-8-electrical-safety-and-engineering-practice/29-electrical-safety.md#L47) | `figures/ch29/fig-29-1-iec60479-zones.png` ✔ |
| 29.2 | plot | Incident energy at 455 mm for a 34.8 kA, 400 V bolted fault against arcing time, with PPE category thresholds. | x-axis arcing time 0 to 1.0 s, y-axis incident energy 0 to 40 cal/cm2. Straight line from origin (Lee method) with marked points 0.05 s 1.7 cal/cm2, 0.2 s 6.9 cal/cm2, 0.5 s 17.2 cal/cm2. Horizontal dashed lines at 1.2 (second-degree burn onset), 4, 8, 25 and 40 cal/cm2 labelled "burn threshold", "PPE cat 1", "cat 2", "cat 3", "cat 4". Annotations at the points: "arc-flash relay", "reduced short-time delay", "original setting". Secondary inset: arc-flash boundary 0.55 m, 1.09 m, 1.73 m against the same times. | [L119](part-8-electrical-safety-and-engineering-practice/29-electrical-safety.md#L119) | `figures/ch29/fig-29-2-incident-energy-time.png` ✔ |
| 29.3 | schematic | The four low-voltage earthing systems: TN-S, TN-C-S, TT and IT. | four panels, each with a star-connected transformer secondary L1, L2, L3, N on the left and a consumer with one exposed metal enclosure on the right. TN-S: neutral earthed at source, separate PE conductor run to the enclosure. TN-C-S: combined PEN conductor from source to the service position, split there into N and PE with the PEN re-earthed. TT: neutral earthed at source electrode RB, enclosure earthed at a separate consumer electrode RA, no PE between them, earth path through soil drawn as dashed arrow. IT: neutral isolated or earthed through high impedance Z, enclosure earthed locally, insulation monitoring device IMD between neutral and earth. Label each panel with its two letters and typical use: industry, public LV supply, rural and outdoor, hospitals and mines and ships. | [L149](part-8-electrical-safety-and-engineering-practice/29-electrical-safety.md#L149) | `figures/ch29/fig-29-3-earthing-systems.png` ✔ |
| 29.4 | circuit | Earth-fault loop in a TN-S final circuit and the resulting touch voltage. | transformer secondary phase winding with external loop impedance Ze = 0.35 ohm to the consumer origin; line conductor R1 = 0.267 ohm (30 m, 2.5 mm2 at 70 C) through a 32 A MCB to an appliance with metal case; fault from line to case; protective conductor R2 = 0.436 ohm (30 m, 1.5 mm2) back to the main earthing terminal and the source neutral. Arrows show fault current If = 218 A circulating. A person touching the case and a bonded metal pipe at the main earthing terminal potential: touch voltage Ut = If x R2 = 95 V marked across R2. Inset table: type B 32 A trips instantaneously above 160 A (meets 0.4 s), type C 32 A needs 320 A (fails). | [L179](part-8-electrical-safety-and-engineering-practice/29-electrical-safety.md#L179) | `figures/ch29/fig-29-4-tn-fault-loop.png` ✔ |
| 29.5 | flowchart | Establishing an electrically safe work condition: the five safety rules with decision points. | vertical flowchart. Start "Work requested; can it be done de-energised?" (no branch to "Justify energised work, permit, risk assessment, PPE" box). Yes branch: 1 "Identify all sources from up-to-date single-line diagram" (side notes: mains, generator, UPS, PV, batteries, capacitors, back-feed); 2 "Disconnect: open isolators, withdraw breakers"; 3 "Lock and tag: personal lock per worker"; 4 "Release stored energy: discharge capacitors, wait time from nameplate"; 5 "Test before touch: live-dead-live with CAT-rated detector" (decision diamond "voltage absent on all conductors?" no branch loops back to step 1); 6 "Earth and short-circuit where required"; 7 "Barriers to adjacent live parts"; end "Electrically safe work condition established; work may start". Use PPE icon beside steps 2 to 5 to show the equipment is treated as live until step 5 is passed. | [L313](part-8-electrical-safety-and-engineering-practice/29-electrical-safety.md#L313) | `figures/ch29/fig-29-5-isolation-sequence.png` ✔ |
| 29.6 | schematic | Plan view of the approach boundaries around an open 400 V switchboard with the incident energy of Section 29.2. | plan view, switchboard front 3 m wide drawn at the top, exposed busbars marked. Concentric dashed arcs centred on the exposed parts: restricted approach boundary 0.3 m (red), limited approach boundary 1.0 m (orange), arc-flash boundary 1.73 m at 0.5 s clearing (purple) and 0.55 m with arc-flash relay (purple dotted). Working distance 455 mm marked with a worker symbol. Legend explains who may cross each boundary: unqualified persons stop at limited; qualified with PPE inside restricted; arc-rated PPE inside arc-flash boundary. Scale bar 0 to 2 m. | [L415](part-8-electrical-safety-and-engineering-practice/29-electrical-safety.md#L415) | `figures/ch29/fig-29-6-approach-boundaries.png` ✔ |

## Chapter 30 — Electrical System Design

| No. | Kind | Caption | What to draw | Placed at | File |
|---|---|---|---|---|---|
| 30.1 | flowchart | The design sequence of a low-voltage installation, with the iteration loops that close it. | left-to-right flowchart with boxes: "Load schedule and demand factors (30.1)" to "Maximum demand and growth" to "Transformer rating and impedance (30.2)" and in parallel "Essential loads to Generator rating (30.3)"; both feed "Fault levels: Ik, ip at each board (30.4)" to "Equipment ratings: In, Icw, Icu (30.4)"; then "Cable sizing: Iz, derating, adiabatic (30.5)" to "Voltage drop, running and starting (30.6)" to "Protection: In, settings, selectivity, arc flash (30.7)" to "Earthing: system, PE, electrodes, Zs check (30.8)" to "Documentation and verification (30.9, 30.10)". Dashed feedback arrows: from voltage drop back to cable size ("increase size"), from protection back to cable ("adiabatic or Zs fails"), from fault level back to transformer ("ratings too high: change impedance or split bus"), from generator motor-start dip back to generator rating. Label each arrow with the check that triggers it. | [L25](part-8-electrical-safety-and-engineering-practice/30-electrical-system-design.md#L25) | `figures/ch30/fig-30-1-design-flow.png` ✔ |
| 30.2 | single-line | Single-line diagram of the cold-storage facility. | 11 kV utility incomer (250 MVA) to an 11 kV ring main unit with fuse-switch, to a 1250 kVA Dyn11 11/0.4 kV transformer, uk = 6 %. LV side: 2000 A frame ACB (Ir 1800 A) feeding main switchboard MSB (busbars 2000 A, Icw 50 kA 1 s). Standby 800 kVA 400 V generator with its own 1250 A ACB feeding an essential-services board ESB through a 4-pole automatic transfer switch, ESB also fed from MSB. MSB outgoing MCCBs: compressor MCC (4 VSDs of 110 kW), packaging sub-board PSB (400 A MCCB, Ir 310 A, 120 m of 4-core 185 mm2 Cu XLPE plus 95 mm2 PE), lighting and small power boards, EV charger board (10 x 22 kW with type B RCD protection), forklift charger board. 125 kvar detuned capacitor bank on MSB. Earthing: transformer neutral to main earthing terminal MET, MET to foundation earth electrode 1.15 ohm. Mark fault levels: 29.1 kA at MSB, 9.8 kA at PSB. | [L98](part-8-electrical-safety-and-engineering-practice/30-electrical-system-design.md#L98) | `figures/ch30/fig-30-2-facility-single-line.png` ✔ |
| 30.3 | plot | Estimated transient voltage dip when the 75 kW pump starts, against generator rating. | x-axis generator rating 400 to 1200 kVA, y-axis voltage dip 0 to 30 %. Curve 1 (DOL start, starting kVA 597, x = 0.20): dip = 0.2 x 597 / (S + 0.2 x 597), passing 23.0 % at 400, 16.6 % at 600, 13.0 % at 800, 10.7 % at 1000 kVA. Curve 2 (soft start limited to 3 x rated, 275 kVA): lower curve, about 12.1 % at 400 kVA, 8.4 % at 600 kVA, 6.4 % at 800 kVA. Horizontal dashed lines at 15 % and 20 % labelled "typical limits". Vertical shaded band at 800 kVA labelled "selected set". Secondary axis or annotation of steady loading 144 %, 96 %, 72 %, 58 %. | [L148](part-8-electrical-safety-and-engineering-practice/30-electrical-system-design.md#L148) | `figures/ch30/fig-30-3-generator-dip.png` ✔ |
| 30.4 | plot | Voltage profile from the transformer terminals to the 22 kW packaging-line motor, running and while the motor starts. | x-axis cable distance from main switchboard 0 to 160 m (0 to 120 m feeder, 120 to 160 m motor circuit), y-axis voltage 88 to 101 % of 400 V. Running profile (solid): 100 % at the main switchboard, falling linearly to 97.74 % at 120 m (sub-board), then to 96.30 % at 160 m (motor). Starting profile (dashed): 100 % at 0, 96.56 % at 120 m, 93.01 % at 160 m. Horizontal dashed lines at 92 % ("8 % recommended limit for own-transformer installations") and 90 % ("typical starting limit"). Small inset showing that the transformer adds about 2.4 % running drop, offset by the +2.5 % tap. | [L272](part-8-electrical-safety-and-engineering-practice/30-electrical-system-design.md#L272) | `figures/ch30/fig-30-4-voltage-profile.png` ✔ |
| 30.5 | plot | Time-current curves of the main incomer ACB and the packaging feeder MCCB, showing selectivity and the fault currents at each board. | log-log, x-axis current 100 A to 100 kA, y-axis time 0.01 to 10000 s. ACB curve: long-time band starting at 1800 A (pickup 1.05 to 1.2 x Ir) with inverse I2t slope reaching about 100 s at 7.2 kA region, short-time flat band at 0.2 to 0.3 s from 7.2 kA to 50 kA. MCCB curve: long-time from 310 A, short-time band 0.1 to 0.15 s from 1.86 kA, instantaneous band 0.01 to 0.02 s from 4 kA (with tolerance band 3.2 to 4.8 kA shaded). Cable 185 mm2 damage curve (I2t = 143^2 x 185^2) dashed. Vertical markers: 4.3 kA (earth fault at sub-board), 9.8 kA (three-phase at sub-board), 14.6 kA (arcing at MSB), 29.1 kA (bolted at MSB). Shade the gap between MCCB and ACB curves labelled "selective". | [L319](part-8-electrical-safety-and-engineering-practice/30-electrical-system-design.md#L319) | `figures/ch30/fig-30-5-time-current-coordination.png` ✔ |
| 30.6 | plot | Earth resistance of rod groups and of a foundation electrode in 100 ohm-metre soil, against the 2.39 ohm requirement. | x-axis number of 3 m rods 1 to 24 (log or linear), y-axis resistance 0.5 to 40 ohm on a log scale. Rod-group curve: 33.5 ohm (1 rod), 19.4 ohm (2), 11.4 ohm (4), 7.0 ohm (8), about 5.0 ohm (12), about 4.0 ohm (16), about 3.0 ohm (24), using factors 1.16, 1.36, 1.68, 1.80, 1.92, 2.16. Horizontal dashed line at 2.39 ohm labelled "required for 430 V EPR at 180 A". Horizontal solid marker at 1.15 ohm labelled "60 m x 40 m foundation electrode". Annotate that the rod curve flattens because of mutual interference. | [L373](part-8-electrical-safety-and-engineering-practice/30-electrical-system-design.md#L373) | `figures/ch30/fig-30-6-earth-electrode-resistance.png` ✔ |
